    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    @DOC[11.84029]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Laundry Room) rows 455/456/457.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    @DOC[16.14585]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L155 Lighting Power Density = 16.1458 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_meeting,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    @DOC[13.99307]@,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    @DOC[6.45834]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Lighting Level {W}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    @DOC[8.61112]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_restroom,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    @DOC[9.68751]@,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L153 Lighting Power Density = 9.6875 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    ,  !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ,  !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr1_PlugLoad,   !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N150 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr2_PlugLoad,   !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N169 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr3_PlugLoad,   !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N185 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr4_PlugLoad,   !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N201 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name  Source: xlsx Schedule Summary 'Elevator' (All) rows 497/498/499.
    ,  !- Design Level Calculation Method
    @DOC[16024.3]@,                 !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    ,  !- Fraction Lost
    ElevatorLift;            !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[324]@,                     !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    ,  !- Fraction Lost
    ElevatorLightsFan;       !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr2_PlugLoad,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N178 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr3_PlugLoad,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N194 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr4_PlugLoad,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N210 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    EmployeeLoungeFlr1_PlugLoad,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Employee Lounge) rows 479/480/481.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[21.51]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ExerciseCenterFlr1_PlugLoad,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Exercise Center) rows 473/474/475.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[18.59]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontLoungeFlr1_PlugLoad,!- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Eqp_Sch,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Front Lounge) rows 482/483/484.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[26.06]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontOfficeFlr1_PlugLoad,!- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    OFF_EQUIP_SCH,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Office) rows 467/468/469.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[13.78]@,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr1_PlugLoad,!- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N166 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr2_PlugLoad,!- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N183 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr3_PlugLoad,!- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N199 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr4_PlugLoad,!- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N215 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr1_PlugLoad,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N167 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr2_PlugLoad,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N182 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr3_PlugLoad,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N198 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr4_PlugLoad,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N214 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom101_PlugLoad,   !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N156 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom102_PlugLoad,   !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N157 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom103_PlugLoad,   !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N158 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom104_PlugLoad,   !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N159 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom105_PlugLoad,   !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N160 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom201_PlugLoad,   !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N171 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom202_205_PlugLoad,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N172 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom206_208_PlugLoad,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N173 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom209_212_PlugLoad,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N174 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom213_PlugLoad,   !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N175 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom214_PlugLoad,   !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N176 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom215_218_PlugLoad,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N177 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom219_PlugLoad,   !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N179 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom220_223_PlugLoad,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N180 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom224_PlugLoad,   !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N181 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom301_PlugLoad,   !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N187 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom302_305_PlugLoad,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N188 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom306_308_PlugLoad,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N189 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom309_312_PlugLoad,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N190 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom313_PlugLoad,   !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N191 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom314_PlugLoad,   !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N192 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom315_318_PlugLoad,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N193 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom319_PlugLoad,   !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N195 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom320_323_PlugLoad,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N196 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom324_PlugLoad,   !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N197 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom401_PlugLoad,   !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N203 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom402_405_PlugLoad,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N204 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom406_408_PlugLoad,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N205 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom409_412_PlugLoad,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N206 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom413_PlugLoad,   !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N207 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom414_PlugLoad,   !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N208 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom415_418_PlugLoad,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N209 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom419_PlugLoad,   !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N211 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom420_423_PlugLoad,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N212 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom424_PlugLoad,   !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    @DOC[11.89346164]@,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N213 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MechanicalRoomFlr1_PlugLoad,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N155 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MeetingRoomFlr1_PlugLoad,!- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Eqp_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Meeting Room) rows 470/471/472.
    Watts/Area,              !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N154 Plug and Process = 6.18 W/m2 for the zone (electric and gas equipment objects of the zone together).
    @DOC[6.18]@,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N154 Plug and Process = 6.18 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr1_PlugLoad, !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N149 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr2_PlugLoad, !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N168 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr3_PlugLoad, !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N184 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr4_PlugLoad, !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N200 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr1_PlugLoad,!- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N151 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr2_PlugLoad,!- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N170 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr3_PlugLoad,!- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N186 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr4_PlugLoad,!- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N202 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RestroomFlr1_PlugLoad,   !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    ,  !- Design Level Calculation Method
    @DOC[0]@,                       !- Design Level {W}  Source: xlsx raw_data!N153 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry Equipment 1,     !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Elec_Sch,!- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Laundry Room) rows 476/477/478; Schedule Summary 'SWH' (Laundry Room) rows 494/495/496.
    ,  !- Design Level Calculation Method
    @DOC[2709.075]@,                !- Design Level {W}  Source: xlsx raw_data!N162 Plug and Process = 437.5596 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,  !- Fraction Latent
    0.2,                     !- Fraction Radiant
    ,  !- Fraction Lost
    Laundry;                 !- End-Use Subcategory

  GasEquipment,
    Dryer Equipment 1,       !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Gas_Sch, !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment' (Laundry Room) rows 485/486/487.
    ,  !- Design Level Calculation Method
    @DOC[40096.02805]@,             !- Design Level {W}  Source: xlsx raw_data!O162 Gas Power = 40096.02805 W (also part of N162 Plug and Process = 437.5596 W/m2).
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,  !- Fraction Latent
    0.2,                     !- Fraction Radiant
    ,  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Laundry;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R150 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Door_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    ,  !- Design Flow Rate Calculation Method
    @DOC[0.91557718]@;              !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T150 Infiltration Through Entrances = 0.91557718 m3/s.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,  !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R169 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,  !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R185 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,  !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R201 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R163 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R178 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R194 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R210 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R161 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R164 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R152 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R165 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R166 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R183 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R199 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R215 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R167 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R182 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R198 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R214 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,  !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R156 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,  !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R157 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,  !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R158 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,  !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R159 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,  !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R160 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,  !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R171 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R172 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R173 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R174 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,  !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R175 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,  !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R176 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R177 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,  !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R179 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R180 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,  !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R181 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,  !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R187 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R188 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R189 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R190 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,  !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R191 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,  !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R192 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R193 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R195 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R196 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R197 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R203 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R204 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R205 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R206 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R207 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R208 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R209 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R211 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R212 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R213 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R162 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R155 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R154 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R149 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R168 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R184 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R200 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R151 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R170 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R186 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R202 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    @DOC[0.00102523005082753]@,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R153 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,  !- Temperature Term Coefficient
    0.224;                   !- Velocity Term Coefficient

  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    6812.71,                 !- Design Level {W}
    AstronomicalClock;       !- Control Option

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2004,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelSmall,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

! Maximum Fraction of Outdoor Air Schedule Name

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

  ThermostatSetpoint:DualSetpoint,
    VacGuestRoom Thermostat Dual SP Control,  !- Name
    VacGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    VacGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    S OccGuestRoom Thermostat Dual SP Control,  !- Name
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Base_S_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N OccGuestRoom Thermostat Dual SP Control,  !- Name
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Base_N_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    CommonArea Thermostat Dual SP Control,  !- Name
    CommonArea_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    CommonArea_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    SemiHeated_HtgSP,        !- Name
    SemiHeated_HtgSP_Sch;    !- Setpoint Temperature Schedule Name

  Curve:Quadratic,
    PTU_CapFF,               !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTU_EIRFF,               !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTU_PLR,                 !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    PTU_CapFT,               !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PTU_EIRFT,               !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Cubic,
    GasHeatPLFFPLR,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Sizing:Zone,
    GuestRoom101,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom101,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom101,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P156 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S353 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom101 Thermostat, !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    101 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    101 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    101 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    101 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    101 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    101 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    101 PTAC Return,         !- Air Inlet Node Name
    101 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    101 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    101 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    101 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    101 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom101 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    101 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom101,            !- Zone Name
    GuestRoom101 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom101 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom101 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom101 Zone Air Node,  !- Zone Air Node Name
    GuestRoom101 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    101 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    101 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    101 PTAC OA Mixing Box,  !- Name
    101 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    101 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    101 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    101 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom101 Exhausts,   !- Name
    101 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom101 Inlets,     !- Name
    101 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    101 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom102,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom102,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom102,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P157 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S354 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom102 Thermostat, !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    102 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    102 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    102 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    102 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    102 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    102 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    102 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    102 PTAC Return,         !- Air Inlet Node Name
    102 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    102 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    102 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    102 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    102 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom102 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    102 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom102,            !- Zone Name
    GuestRoom102 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom102 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom102 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom102 Zone Air Node,  !- Zone Air Node Name
    GuestRoom102 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    102 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    102 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    102 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    102 PTAC OA Mixing Box,  !- Name
    102 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    102 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    102 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    102 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom102 Exhausts,   !- Name
    102 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom102 Inlets,     !- Name
    102 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    102 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom103,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom103,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom103,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P158 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S355 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom103 Thermostat, !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom103 Sliding Door Ventilation,  !- Name
    GuestRoom103,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    103 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    103 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    103 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    103 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    103 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    103 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    103 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    103 PTAC Return,         !- Air Inlet Node Name
    103 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    103 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    103 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    103 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    103 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom103 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    103 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom103,            !- Zone Name
    GuestRoom103 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom103 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom103 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom103 Zone Air Node,  !- Zone Air Node Name
    GuestRoom103 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    103 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    103 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    103 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    103 PTAC OA Mixing Box,  !- Name
    103 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    103 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    103 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    103 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom103 Exhausts,   !- Name
    103 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom103 Inlets,     !- Name
    103 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    103 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom104,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom104,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom104,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P159 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S356 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom104 Thermostat, !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom104 Sliding Door Ventilation,  !- Name
    GuestRoom104,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    104 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    104 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    104 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    104 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    104 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    104 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    104 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    104 PTAC Return,         !- Air Inlet Node Name
    104 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    104 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    104 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    104 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    104 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom104 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    104 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom104,            !- Zone Name
    GuestRoom104 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom104 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom104 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom104 Zone Air Node,  !- Zone Air Node Name
    GuestRoom104 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    104 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    104 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    104 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    104 PTAC OA Mixing Box,  !- Name
    104 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    104 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    104 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    104 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom104 Exhausts,   !- Name
    104 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom104 Inlets,     !- Name
    104 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    104 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom105,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom105,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom105,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P160 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S357 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom105 Thermostat, !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom105 Sliding Door Ventilation,  !- Name
    GuestRoom105,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    105 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    105 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    105 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    105 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    105 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    105 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    105 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    105 PTAC Return,         !- Air Inlet Node Name
    105 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    105 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    105 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    105 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    105 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom105 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    105 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom105,            !- Zone Name
    GuestRoom105 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom105 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom105 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom105 Zone Air Node,  !- Zone Air Node Name
    GuestRoom105 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    105 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    105 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    105 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    105 PTAC OA Mixing Box,  !- Name
    105 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    105 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    105 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    105 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom105 Exhausts,   !- Name
    105 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom105 Inlets,     !- Name
    105 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    105 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom201,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom201,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom201,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P171 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S368 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom201 Thermostat, !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    201 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    201 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    201 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    201 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    201 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    201 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    201 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    201 PTAC Return,         !- Air Inlet Node Name
    201 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    201 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    201 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    201 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    201 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom201 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    201 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom201,            !- Zone Name
    GuestRoom201 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom201 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom201 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom201 Zone Air Node,  !- Zone Air Node Name
    GuestRoom201 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    201 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    201 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    201 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    201 PTAC OA Mixing Box,  !- Name
    201 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    201 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    201 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    201 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom201 Exhausts,   !- Name
    201 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom201 Inlets,     !- Name
    201 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    201 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom202_205,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom202_205,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom202_205,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P172 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S369 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom202_205 Thermostat,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom202_205 Sliding Door Ventilation,  !- Name
    GuestRoom202_205,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    202_205 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    202_205 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    202_205 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    202_205 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    202_205 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    202_205 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    202_205 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    202_205 PTAC Return,     !- Air Inlet Node Name
    202_205 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    202_205 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    202_205 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    202_205 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    202_205 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom202_205 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    202_205 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom202_205,        !- Zone Name
    GuestRoom202_205 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom202_205 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom202_205 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom202_205 Zone Air Node,  !- Zone Air Node Name
    GuestRoom202_205 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    202_205 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    202_205 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    202_205 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    202_205 PTAC OA Mixing Box,  !- Name
    202_205 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    202_205 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    202_205 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    202_205 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom202_205 Exhausts,  !- Name
    202_205 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom202_205 Inlets, !- Name
    202_205 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    202_205 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom206_208,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom206_208,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom206_208,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000806348]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P173 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S370 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom206_208 Thermostat,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom206_208 Sliding Door Ventilation,  !- Name
    GuestRoom206_208,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    206_208 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    206_208 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    206_208 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    206_208 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    206_208 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    206_208 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    206_208 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    206_208 PTAC Return,     !- Air Inlet Node Name
    206_208 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    206_208 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    206_208 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    206_208 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    206_208 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom206_208 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    206_208 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom206_208,        !- Zone Name
    GuestRoom206_208 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom206_208 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom206_208 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom206_208 Zone Air Node,  !- Zone Air Node Name
    GuestRoom206_208 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    206_208 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    206_208 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    206_208 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    206_208 PTAC OA Mixing Box,  !- Name
    206_208 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    206_208 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    206_208 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    206_208 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom206_208 Exhausts,  !- Name
    206_208 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom206_208 Inlets, !- Name
    206_208 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    206_208 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom209_212,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom209_212,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom209_212,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P174 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S371 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom209_212 Thermostat,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom209_212 Sliding Door Ventilation,  !- Name
    GuestRoom209_212,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    209_212 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    209_212 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    209_212 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    209_212 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    209_212 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    209_212 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    209_212 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    209_212 PTAC Return,     !- Air Inlet Node Name
    209_212 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    209_212 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    209_212 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    209_212 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    209_212 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom209_212 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    209_212 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom209_212,        !- Zone Name
    GuestRoom209_212 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom209_212 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom209_212 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom209_212 Zone Air Node,  !- Zone Air Node Name
    GuestRoom209_212 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    209_212 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    209_212 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    209_212 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    209_212 PTAC OA Mixing Box,  !- Name
    209_212 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    209_212 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    209_212 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    209_212 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom209_212 Exhausts,  !- Name
    209_212 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom209_212 Inlets, !- Name
    209_212 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    209_212 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom213,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom213,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom213,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P175 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S372 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom213 Thermostat, !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom213 Sliding Door Ventilation,  !- Name
    GuestRoom213,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    213 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    213 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    213 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    213 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    213 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    213 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    213 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    213 PTAC Return,         !- Air Inlet Node Name
    213 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    213 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    213 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    213 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    213 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom213 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    213 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom213,            !- Zone Name
    GuestRoom213 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom213 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom213 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom213 Zone Air Node,  !- Zone Air Node Name
    GuestRoom213 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    213 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    213 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    213 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    213 PTAC OA Mixing Box,  !- Name
    213 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    213 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    213 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    213 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom213 Exhausts,   !- Name
    213 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom213 Inlets,     !- Name
    213 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    213 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom214,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom214,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom214,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P176 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S373 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom214 Thermostat, !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom214 Sliding Door Ventilation,  !- Name
    GuestRoom214,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    214 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    214 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    214 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    214 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    214 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    214 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    214 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    214 PTAC Return,         !- Air Inlet Node Name
    214 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    214 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    214 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    214 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    214 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom214 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    214 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom214,            !- Zone Name
    GuestRoom214 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom214 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom214 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom214 Zone Air Node,  !- Zone Air Node Name
    GuestRoom214 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    214 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    214 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    214 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    214 PTAC OA Mixing Box,  !- Name
    214 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    214 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    214 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    214 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom214 Exhausts,   !- Name
    214 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom214 Inlets,     !- Name
    214 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    214 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom215_218,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom215_218,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom215_218,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P177 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S374 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom215_218 Thermostat,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    215_218 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    215_218 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    215_218 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    215_218 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    215_218 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    215_218 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    215_218 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    215_218 PTAC Return,     !- Air Inlet Node Name
    215_218 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    215_218 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    215_218 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    215_218 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    215_218 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom215_218 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    215_218 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom215_218,        !- Zone Name
    GuestRoom215_218 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom215_218 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom215_218 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom215_218 Zone Air Node,  !- Zone Air Node Name
    GuestRoom215_218 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    215_218 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    215_218 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    215_218 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    215_218 PTAC OA Mixing Box,  !- Name
    215_218 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    215_218 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    215_218 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    215_218 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom215_218 Exhausts,  !- Name
    215_218 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom215_218 Inlets, !- Name
    215_218 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    215_218 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom219,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom219,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom219,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P179 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S376 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom219 Thermostat, !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom219 Sliding Door Ventilation,  !- Name
    GuestRoom219,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    219 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    219 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    219 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    219 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    219 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    219 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    219 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    219 PTAC Return,         !- Air Inlet Node Name
    219 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    219 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    219 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    219 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    219 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom219 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    219 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom219,            !- Zone Name
    GuestRoom219 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom219 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom219 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom219 Zone Air Node,  !- Zone Air Node Name
    GuestRoom219 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    219 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    219 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    219 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    219 PTAC OA Mixing Box,  !- Name
    219 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    219 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    219 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    219 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom219 Exhausts,   !- Name
    219 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom219 Inlets,     !- Name
    219 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    219 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom220_223,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom220_223,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom220_223,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P180 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S377 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom220_223 Thermostat,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom220_223 Sliding Door Ventilation,  !- Name
    GuestRoom220_223,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    220_223 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    220_223 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    220_223 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    220_223 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    220_223 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    220_223 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    220_223 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    220_223 PTAC Return,     !- Air Inlet Node Name
    220_223 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    220_223 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    220_223 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    220_223 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    220_223 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom220_223 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    220_223 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom220_223,        !- Zone Name
    GuestRoom220_223 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom220_223 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom220_223 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom220_223 Zone Air Node,  !- Zone Air Node Name
    GuestRoom220_223 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    220_223 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    220_223 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    220_223 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    220_223 PTAC OA Mixing Box,  !- Name
    220_223 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    220_223 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    220_223 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    220_223 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom220_223 Exhausts,  !- Name
    220_223 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom220_223 Inlets, !- Name
    220_223 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    220_223 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom224,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom224,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom224,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P181 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S378 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom224 Thermostat, !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom224 Sliding Door Ventilation,  !- Name
    GuestRoom224,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    224 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    224 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    224 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    224 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    224 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    224 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    224 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    224 PTAC Return,         !- Air Inlet Node Name
    224 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    224 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    224 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    224 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    224 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom224 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    224 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom224,            !- Zone Name
    GuestRoom224 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom224 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom224 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom224 Zone Air Node,  !- Zone Air Node Name
    GuestRoom224 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    224 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    224 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    224 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    224 PTAC OA Mixing Box,  !- Name
    224 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    224 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    224 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    224 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom224 Exhausts,   !- Name
    224 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom224 Inlets,     !- Name
    224 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    224 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom301,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom301,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom301,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P187 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S384 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom301 Thermostat, !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    301 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    301 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    301 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    301 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    301 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    301 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    301 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    301 PTAC Return,         !- Air Inlet Node Name
    301 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    301 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    301 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    301 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    301 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom301 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    301 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom301,            !- Zone Name
    GuestRoom301 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom301 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom301 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom301 Zone Air Node,  !- Zone Air Node Name
    GuestRoom301 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    301 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    301 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    301 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    301 PTAC OA Mixing Box,  !- Name
    301 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    301 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    301 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    301 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom301 Exhausts,   !- Name
    301 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom301 Inlets,     !- Name
    301 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    301 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom302_305,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom302_305,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom302_305,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P188 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S385 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom302_305 Thermostat,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    302_305 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    302_305 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    302_305 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    302_305 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    302_305 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    302_305 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    302_305 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    302_305 PTAC Return,     !- Air Inlet Node Name
    302_305 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    302_305 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    302_305 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    302_305 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    302_305 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom302_305 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    302_305 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom302_305,        !- Zone Name
    GuestRoom302_305 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom302_305 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom302_305 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom302_305 Zone Air Node,  !- Zone Air Node Name
    GuestRoom302_305 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    302_305 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    302_305 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    302_305 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    302_305 PTAC OA Mixing Box,  !- Name
    302_305 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    302_305 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    302_305 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    302_305 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom302_305 Exhausts,  !- Name
    302_305 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom302_305 Inlets, !- Name
    302_305 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    302_305 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom306_308,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom306_308,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom306_308,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000806348]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P189 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S386 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom306_308 Thermostat,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    306_308 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    306_308 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    306_308 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    306_308 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    306_308 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    306_308 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    306_308 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    306_308 PTAC Return,     !- Air Inlet Node Name
    306_308 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    306_308 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    306_308 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    306_308 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    306_308 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom306_308 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    306_308 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom306_308,        !- Zone Name
    GuestRoom306_308 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom306_308 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom306_308 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom306_308 Zone Air Node,  !- Zone Air Node Name
    GuestRoom306_308 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    306_308 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    306_308 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    306_308 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    306_308 PTAC OA Mixing Box,  !- Name
    306_308 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    306_308 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    306_308 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    306_308 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom306_308 Exhausts,  !- Name
    306_308 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom306_308 Inlets, !- Name
    306_308 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    306_308 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom309_312,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom309_312,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom309_312,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P190 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S387 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom309_312 Thermostat,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom309_312 Sliding Door Ventilation,  !- Name
    GuestRoom309_312,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    309_312 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    309_312 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    309_312 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    309_312 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    309_312 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    309_312 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    309_312 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    309_312 PTAC Return,     !- Air Inlet Node Name
    309_312 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    309_312 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    309_312 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    309_312 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    309_312 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom309_312 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    309_312 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom309_312,        !- Zone Name
    GuestRoom309_312 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom309_312 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom309_312 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom309_312 Zone Air Node,  !- Zone Air Node Name
    GuestRoom309_312 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    309_312 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    309_312 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    309_312 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    309_312 PTAC OA Mixing Box,  !- Name
    309_312 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    309_312 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    309_312 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    309_312 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom309_312 Exhausts,  !- Name
    309_312 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom309_312 Inlets, !- Name
    309_312 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    309_312 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom313,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom313,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom313,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P191 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S388 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom313 Thermostat, !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    313 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    313 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    313 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    313 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    313 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    313 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    313 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    313 PTAC Return,         !- Air Inlet Node Name
    313 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    313 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    313 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    313 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    313 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom313 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    313 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom313,            !- Zone Name
    GuestRoom313 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom313 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom313 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom313 Zone Air Node,  !- Zone Air Node Name
    GuestRoom313 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    313 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    313 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    313 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    313 PTAC OA Mixing Box,  !- Name
    313 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    313 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    313 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    313 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom313 Exhausts,   !- Name
    313 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom313 Inlets,     !- Name
    313 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    313 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom314,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom314,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom314,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P192 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S389 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom314 Thermostat, !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom314 Sliding Door Ventilation,  !- Name
    GuestRoom314,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    314 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    314 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    314 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    314 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    314 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    314 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    314 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    314 PTAC Return,         !- Air Inlet Node Name
    314 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    314 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    314 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    314 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    314 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom314 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    314 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom314,            !- Zone Name
    GuestRoom314 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom314 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom314 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom314 Zone Air Node,  !- Zone Air Node Name
    GuestRoom314 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    314 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    314 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    314 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    314 PTAC OA Mixing Box,  !- Name
    314 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    314 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    314 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    314 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom314 Exhausts,   !- Name
    314 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom314 Inlets,     !- Name
    314 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    314 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom315_318,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom315_318,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom315_318,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P193 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S390 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom315_318 Thermostat,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom315_318 Sliding Door Ventilation,  !- Name
    GuestRoom315_318,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    315_318 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    315_318 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    315_318 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    315_318 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    315_318 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    315_318 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    315_318 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    315_318 PTAC Return,     !- Air Inlet Node Name
    315_318 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    315_318 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    315_318 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    315_318 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    315_318 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom315_318 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    315_318 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom315_318,        !- Zone Name
    GuestRoom315_318 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom315_318 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom315_318 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom315_318 Zone Air Node,  !- Zone Air Node Name
    GuestRoom315_318 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    315_318 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    315_318 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    315_318 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    315_318 PTAC OA Mixing Box,  !- Name
    315_318 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    315_318 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    315_318 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    315_318 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom315_318 Exhausts,  !- Name
    315_318 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom315_318 Inlets, !- Name
    315_318 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    315_318 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom319,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom319,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom319,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P195 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S392 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom319 Thermostat, !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    319 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    319 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    319 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    319 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    319 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    319 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    319 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    319 PTAC Return,         !- Air Inlet Node Name
    319 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    319 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    319 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    319 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    319 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom319 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    319 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom319,            !- Zone Name
    GuestRoom319 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom319 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom319 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom319 Zone Air Node,  !- Zone Air Node Name
    GuestRoom319 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    319 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    319 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    319 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    319 PTAC OA Mixing Box,  !- Name
    319 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    319 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    319 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    319 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom319 Exhausts,   !- Name
    319 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom319 Inlets,     !- Name
    319 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    319 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom320_323,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom320_323,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom320_323,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P196 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S393 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom320_323 Thermostat,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom320_323 Sliding Door Ventilation,  !- Name
    GuestRoom320_323,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    320_323 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    320_323 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    320_323 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    320_323 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    320_323 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    320_323 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    320_323 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    320_323 PTAC Return,     !- Air Inlet Node Name
    320_323 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    320_323 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    320_323 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    320_323 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    320_323 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom320_323 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    320_323 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom320_323,        !- Zone Name
    GuestRoom320_323 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom320_323 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom320_323 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom320_323 Zone Air Node,  !- Zone Air Node Name
    GuestRoom320_323 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    320_323 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    320_323 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    320_323 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    320_323 PTAC OA Mixing Box,  !- Name
    320_323 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    320_323 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    320_323 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    320_323 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom320_323 Exhausts,  !- Name
    320_323 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom320_323 Inlets, !- Name
    320_323 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    320_323 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom324,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom324,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom324,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P197 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S394 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom324 Thermostat, !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    324 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    324 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    324 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    324 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    324 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    324 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    324 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    324 PTAC Return,         !- Air Inlet Node Name
    324 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    324 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    324 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    324 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    324 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom324 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    324 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom324,            !- Zone Name
    GuestRoom324 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom324 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom324 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom324 Zone Air Node,  !- Zone Air Node Name
    GuestRoom324 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    324 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    324 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    324 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    324 PTAC OA Mixing Box,  !- Name
    324 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    324 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    324 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    324 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom324 Exhausts,   !- Name
    324 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom324 Inlets,     !- Name
    324 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    324 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom401,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom401,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom401,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P203 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S400 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom401 Thermostat, !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom401 Sliding Door Ventilation,  !- Name
    GuestRoom401,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    401 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    401 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    401 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    401 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    401 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    401 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    401 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    401 PTAC Return,         !- Air Inlet Node Name
    401 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    401 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    401 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    401 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    401 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom401 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    401 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom401,            !- Zone Name
    GuestRoom401 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom401 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom401 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom401 Zone Air Node,  !- Zone Air Node Name
    GuestRoom401 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    401 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    401 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    401 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    401 PTAC OA Mixing Box,  !- Name
    401 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    401 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    401 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    401 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom401 Exhausts,   !- Name
    401 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom401 Inlets,     !- Name
    401 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    401 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom402_405,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom402_405,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom402_405,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P204 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S401 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom402_405 Thermostat,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    402_405 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    402_405 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    402_405 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    402_405 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    402_405 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    402_405 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    402_405 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    402_405 PTAC Return,     !- Air Inlet Node Name
    402_405 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    402_405 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    402_405 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    402_405 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    402_405 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom402_405 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    402_405 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom402_405,        !- Zone Name
    GuestRoom402_405 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom402_405 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom402_405 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom402_405 Zone Air Node,  !- Zone Air Node Name
    GuestRoom402_405 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    402_405 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    402_405 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    402_405 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    402_405 PTAC OA Mixing Box,  !- Name
    402_405 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    402_405 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    402_405 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    402_405 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom402_405 Exhausts,  !- Name
    402_405 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom402_405 Inlets, !- Name
    402_405 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    402_405 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom406_408,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom406_408,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom406_408,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000806348]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P205 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S402 (62-1999 cfm/zone) = 60 cfm for the zone / 1134.1 ft2 of the zone = 0.1587 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000806348 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom406_408 Thermostat,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    406_408 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    406_408 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    406_408 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    406_408 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    406_408 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    406_408 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    406_408 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    406_408 PTAC Return,     !- Air Inlet Node Name
    406_408 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    406_408 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    406_408 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    406_408 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    406_408 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom406_408 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    406_408 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom406_408,        !- Zone Name
    GuestRoom406_408 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom406_408 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom406_408 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom406_408 Zone Air Node,  !- Zone Air Node Name
    GuestRoom406_408 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    406_408 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    406_408 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    406_408 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    406_408 PTAC OA Mixing Box,  !- Name
    406_408 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    406_408 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    406_408 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    406_408 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom406_408 Exhausts,  !- Name
    406_408 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom406_408 Inlets, !- Name
    406_408 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    406_408 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom409_412,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom409_412,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom409_412,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P206 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S403 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.2 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom409_412 Thermostat,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom409_412 Sliding Door Ventilation,  !- Name
    GuestRoom409_412,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    ,  !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    409_412 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    409_412 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    409_412 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    409_412 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    409_412 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    409_412 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    409_412 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    409_412 PTAC Return,     !- Air Inlet Node Name
    409_412 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    409_412 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    409_412 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    409_412 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    409_412 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom409_412 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    409_412 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom409_412,        !- Zone Name
    GuestRoom409_412 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom409_412 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom409_412 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom409_412 Zone Air Node,  !- Zone Air Node Name
    GuestRoom409_412 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    409_412 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    409_412 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    409_412 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    409_412 PTAC OA Mixing Box,  !- Name
    409_412 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    409_412 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    409_412 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    409_412 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom409_412 Exhausts,  !- Name
    409_412 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom409_412 Inlets, !- Name
    409_412 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    409_412 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom413,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom413,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom413,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P207 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S404 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom413 Thermostat, !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    413 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    413 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    413 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    413 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    413 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    413 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    413 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    413 PTAC Return,         !- Air Inlet Node Name
    413 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    413 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    413 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    413 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    413 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom413 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    413 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom413,            !- Zone Name
    GuestRoom413 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom413 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom413 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom413 Zone Air Node,  !- Zone Air Node Name
    GuestRoom413 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    413 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    413 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    413 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    413 PTAC OA Mixing Box,  !- Name
    413 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    413 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    413 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    413 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom413 Exhausts,   !- Name
    413 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom413 Inlets,     !- Name
    413 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    413 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom414,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom414,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom414,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P208 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S405 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom414 Thermostat, !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    414 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    414 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    414 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    414 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    414 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    414 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    414 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    414 PTAC Return,         !- Air Inlet Node Name
    414 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    414 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    414 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    414 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    414 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom414 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    414 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom414,            !- Zone Name
    GuestRoom414 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom414 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom414 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom414 Zone Air Node,  !- Zone Air Node Name
    GuestRoom414 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    414 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    414 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    414 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    414 PTAC OA Mixing Box,  !- Name
    414 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    414 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    414 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    414 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom414 Exhausts,   !- Name
    414 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom414 Inlets,     !- Name
    414 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    414 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom415_418,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom415_418,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom415_418,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P209 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S406 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom415_418 Thermostat,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom415_418 Sliding Door Ventilation,  !- Name
    GuestRoom415_418,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    415_418 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    415_418 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    415_418 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    415_418 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    415_418 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    415_418 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    415_418 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    415_418 PTAC Return,     !- Air Inlet Node Name
    415_418 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    415_418 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    415_418 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    415_418 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    415_418 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom415_418 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    415_418 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom415_418,        !- Zone Name
    GuestRoom415_418 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom415_418 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom415_418 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom415_418 Zone Air Node,  !- Zone Air Node Name
    GuestRoom415_418 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    415_418 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    415_418 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    415_418 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    415_418 PTAC OA Mixing Box,  !- Name
    415_418 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    415_418 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    415_418 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    415_418 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom415_418 Exhausts,  !- Name
    415_418 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom415_418 Inlets, !- Name
    415_418 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    415_418 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom419,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom419,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom419,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P211 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S408 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom419 Thermostat, !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom419 Sliding Door Ventilation,  !- Name
    GuestRoom419,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    419 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    419 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    419 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    419 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    419 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    419 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    419 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    419 PTAC Return,         !- Air Inlet Node Name
    419 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    419 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    419 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    419 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    419 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom419 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    419 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom419,            !- Zone Name
    GuestRoom419 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom419 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom419 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom419 Zone Air Node,  !- Zone Air Node Name
    GuestRoom419 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    419 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    419 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    419 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    419 PTAC OA Mixing Box,  !- Name
    419 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    419 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    419 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    419 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom419 Exhausts,   !- Name
    419 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom419 Inlets,     !- Name
    419 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    419 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom420_423,        !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom420_423,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom420_423,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P212 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S409 (62-1999 cfm/zone) = 35 cfm for the zone / 1404.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom420_423 Thermostat,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom420_423 Sliding Door Ventilation,  !- Name
    GuestRoom420_423,        !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    420_423 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    420_423 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    420_423 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    420_423 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    420_423 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    420_423 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    420_423 PTAC,            !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    420_423 PTAC Return,     !- Air Inlet Node Name
    420_423 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    420_423 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    420_423 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    420_423 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    420_423 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom420_423 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    420_423 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom420_423,        !- Zone Name
    GuestRoom420_423 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom420_423 Inlets, !- Zone Air Inlet Node or NodeList Name
    GuestRoom420_423 Exhausts,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom420_423 Zone Air Node,  !- Zone Air Node Name
    GuestRoom420_423 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    420_423 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    420_423 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    420_423 PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    420_423 PTAC OA Mixing Box,  !- Name
    420_423 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    420_423 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    420_423 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    420_423 PTAC Return;     !- Return Air Stream Node Name

  NodeList,
    GuestRoom420_423 Exhausts,  !- Name
    420_423 PTAC Return;     !- Node 1 Name

  NodeList,
    GuestRoom420_423 Inlets, !- Name
    420_423 PTAC Supply Inlet;  !- Node 1 Name

  OutdoorAir:Node,
    420_423 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    GuestRoom424,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom424,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom424,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000506552]@;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P213 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S410 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.

  ZoneControl:Thermostat,
    GuestRoom424 Thermostat, !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneVentilation:WindandStackOpenArea,
    GuestRoom424 Sliding Door Ventilation,  !- Name
    GuestRoom424,            !- Zone or Space Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    ,  !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    ,  !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89;                   !- Maximum Outdoor Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    424 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    424 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    424 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    424 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    424 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    424 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    424 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    424 PTAC Return,         !- Air Inlet Node Name
    424 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    424 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    424 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    424 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    424 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    GuestRoom424 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    424 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    GuestRoom424,            !- Zone Name
    GuestRoom424 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom424 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom424 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom424 Zone Air Node,  !- Zone Air Node Name
    GuestRoom424 Return Outlet;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    424 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    ,  !- Motor Efficiency
    ,  !- Motor In Airstream Fraction
    424 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    424 PTAC Supply Inlet;   !- Air Outlet Node Name

  OutdoorAir:Mixer,
    424 PTAC OA Mixing Box,  !- Name
    424 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    424 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    424 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    424 PTAC Return;         !- Return Air Stream Node Name

  NodeList,
    GuestRoom424 Exhausts,   !- Name
    424 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom424 Inlets,     !- Name
    424 PTAC Supply Inlet;   !- Node 1 Name

  OutdoorAir:Node,
    424 PTAC Outside Air Inlet;  !- Name

  Sizing:Zone,
    CorridorFlr1,            !- Zone or ZoneList Name
    ,  !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    ,  !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,  !- Cooling Design Air Flow Method
    ,  !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0;                     !- Cooling Minimum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr1,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    @DOC[0.000254]@;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P150 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary R347 (62-1999 cfm/sf) = 0.05 cfm/ft2: 0.05 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000254 m3/s-m2.

  ZoneControl:Thermostat,
    CorridorFlr1 Thermostat, !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  Coil:Cooling:DX:SingleSpeed,
    CorridorFlr1 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CorridorFlr1 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR;                 !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    CorridorFlr1 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ,  !- Efficiency
    autosize,                !- Nominal Capacity {W}
    CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    CorridorFlr1 PTAC,       !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    CorridorFlr1 PTAC Return,!- Air Inlet Node Name
    CorridorFlr1 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    CorridorFlr1 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    CorridorFlr1 PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    CorridorFlr1 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CorridorFlr1 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    ,  !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    CorridorFlr1 Equipment,  !- Name
    ,  !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    CorridorFlr1 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
