    18.4490844241,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    13.3446356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    13.3446356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    14.486684424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    9.3822356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    9.3822356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    10.524284424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom324_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    5.4198356291,18.3374292198,7.11804684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 23.353 ft x 0.3048 = 7.11805 (position along the wall).
    5.4198356291,18.3374292198,8.559,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).
    6.561884424,18.3374292198,8.559;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 28.081 ft x 0.3048 = 8.55900 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr4_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    54.9132684242,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    54.9132684242,9.655105636,11.0992,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).
    54.9132684242,8.731752804,11.0992;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 180 ft x 0.3048 + 0.000584 m = 54.91327 (east edge, W = 180 ft); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).

  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_CorridorFlr4_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    0.048684424,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    0.048684424,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 31.756 ft x 0.3048 = 9.67920 (position along the wall).
    0.048684424,8.731752804,11.0992,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 28.487 ft x 0.3048 = 8.73175 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).
    0.048684424,9.655105636,11.0992;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 = 0.04868 (west edge); Y = y0 + 31.517 ft x 0.3048 = 9.65511 (position along the wall); Z = 36.415 ft x 0.3048 = 11.09920 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom401_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    2.6023332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    2.6023332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 8.378 ft x 0.3048 = 2.60233 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    1.460284424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 4.631 ft x 0.3048 = 1.46028 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    6.5647332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    6.5647332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 21.378 ft x 0.3048 = 6.56473 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    5.422684424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 17.631 ft x 0.3048 = 5.42268 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    10.5271332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    10.5271332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 34.378 ft x 0.3048 = 10.52713 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    9.385084424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 30.631 ft x 0.3048 = 9.38508 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    14.4895332189,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    14.4895332189,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 47.378 ft x 0.3048 = 14.48953 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    13.347484424,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 43.631 ft x 0.3048 = 13.34748 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    18.451933219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    18.451933219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 60.378 ft x 0.3048 = 18.45193 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    17.3098844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 56.631 ft x 0.3048 = 17.30988 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    22.414333219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    22.414333219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 73.378 ft x 0.3048 = 22.41433 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    21.2722844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 69.631 ft x 0.3048 = 21.27228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    31.253533219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    31.253533219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 102.378 ft x 0.3048 = 31.25353 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    30.1114844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 98.631 ft x 0.3048 = 30.11148 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 31.131 ft x 0.3048 = 9.48880 (position along the wall).
    27.4406844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 31.131 ft x 0.3048 = 9.48880 (position along the wall).
    27.4406844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 89.869 ft x 0.3048 = 27.44068 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 35.869 ft x 0.3048 = 10.93280 (position along the wall).
    25.0822844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 82.131 ft x 0.3048 = 25.08228 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 35.869 ft x 0.3048 = 10.93280 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    35.215933219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    35.215933219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 115.378 ft x 0.3048 = 35.21593 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    34.0738844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 111.631 ft x 0.3048 = 34.07388 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    39.178333219,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    39.178333219,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 128.378 ft x 0.3048 = 39.17833 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    38.0362844241,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 124.631 ft x 0.3048 = 38.03628 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    43.1407332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    43.1407332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 141.378 ft x 0.3048 = 43.14073 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    41.9986844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 137.631 ft x 0.3048 = 41.99868 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    47.1031332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    47.1031332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 154.378 ft x 0.3048 = 47.10313 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    45.9610844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 150.631 ft x 0.3048 = 45.96108 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom413_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    51.0655332191,0.0488452197,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    51.0655332191,0.0488452197,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 167.378 ft x 0.3048 = 51.06553 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    49.9234844242,0.0488452197,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 163.631 ft x 0.3048 = 49.92348 (position along the wall); Y = y0 = 0.04885 (south edge); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom414_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    49.9206356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    49.9206356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 163.622 ft x 0.3048 = 49.92064 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    51.0626844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 167.369 ft x 0.3048 = 51.06268 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    45.9582356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    45.9582356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 150.622 ft x 0.3048 = 45.95824 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    47.1002844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 154.369 ft x 0.3048 = 47.10028 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    41.9958356293,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    41.9958356293,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 137.622 ft x 0.3048 = 41.99584 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    43.1378844242,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 141.369 ft x 0.3048 = 43.13788 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    38.0334356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    38.0334356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 124.622 ft x 0.3048 = 38.03344 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    39.1754844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 128.369 ft x 0.3048 = 39.17548 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    34.0710356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    34.0710356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 111.622 ft x 0.3048 = 34.07104 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    35.2130844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 115.369 ft x 0.3048 = 35.21308 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom419_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    30.1086356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    30.1086356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 98.622 ft x 0.3048 = 30.10864 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    31.2506844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 102.369 ft x 0.3048 = 31.25068 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    21.2694356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    21.2694356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 69.622 ft x 0.3048 = 21.26944 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    22.4114844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 73.369 ft x 0.3048 = 22.41148 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    17.3070356292,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    17.3070356292,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 56.622 ft x 0.3048 = 17.30704 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    18.4490844241,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 60.369 ft x 0.3048 = 18.44908 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    13.3446356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    13.3446356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 43.622 ft x 0.3048 = 13.34464 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    14.486684424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 47.369 ft x 0.3048 = 14.48668 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    9.3822356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    9.3822356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 30.622 ft x 0.3048 = 9.38224 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    10.524284424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 34.369 ft x 0.3048 = 10.52428 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.5700_SHGC_0.39,  !- Construction Name
    W_GuestRoom424_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    5.4198356291,18.3374292198,9.86104684153,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 32.353 ft x 0.3048 = 9.86105 (position along the wall).
    5.4198356291,18.3374292198,11.302,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 17.622 ft x 0.3048 = 5.41984 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).
    6.561884424,18.3374292198,11.302;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 21.369 ft x 0.3048 = 6.56188 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 37.080 ft x 0.3048 = 11.30200 (position along the wall).

  FenestrationSurface:Detailed,
    W_RearStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_RearStairsFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    54.458910571864,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 178.511 ft x 0.3048 = 54.45891 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    53.544510571864,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 175.511 ft x 0.3048 = 53.54451 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    53.544510571864,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 175.511 ft x 0.3048 = 53.54451 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    54.458910571864,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 178.511 ft x 0.3048 = 54.45891 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

  FenestrationSurface:Detailed,
    W_CorridorFlr1_10_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_CorridorFlr1_10_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    26.014739009222,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 85.190 ft x 0.3048 = 26.01474 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    25.100339009222,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 82.190 ft x 0.3048 = 25.10034 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    25.100339009222,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 82.190 ft x 0.3048 = 25.10034 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    26.014739009222,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 85.190 ft x 0.3048 = 26.01474 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

  FenestrationSurface:Detailed,
    W_FrontStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_FrontStairsFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier   Default: the value equals the EnergyPlus default of this optional field.
    4,                       !- Number of Vertices
    1.894806091479,18.337429219800,0,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + 6.057 ft x 0.3048 = 1.89481 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.980406091479,18.337429219800,0,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + 3.057 ft x 0.3048 = 0.98041 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 0 (ground level).
    0.980406091479,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + 3.057 ft x 0.3048 = 0.98041 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.
    1.894806091479,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + 6.057 ft x 0.3048 = 1.89481 (position along the wall); Y = y0 + 60 ft x 0.3048 + 0.000584 m = 18.33743 (north edge, D = 60 ft); Z = 7 ft x 0.3048 = 2.13360.

!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

! Source for Shading:Zone:Detailed (all 1 objects of this class): geometry and materials: the polygons give the areas listed per zone in the xlsx raw_data (see the Zone comments); layer data are not in the documents unless a Source comment says so. Kept: prototype values.
  Shading:Zone:Detailed,
    Entry Canopy,            !- Name
    W_CorridorFlr1_2_0_0,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,4.57177703814647,3.35263649464074,  !- X,Y,Z ==> Vertex 1 {m}   Derived from: X = x0 + -0.160 ft x 0.3048 = 0.00000 (position along the wall); Y = y0 + 14.839 ft x 0.3048 = 4.57178 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    0,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 2 {m}   Derived from: X = x0 + -0.160 ft x 0.3048 = 0.00000 (position along the wall); Y = y0 + 44.838 ft x 0.3048 = 13.71533 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    -9.14355407629293,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 3 {m}   Derived from: X = x0 + -30.158 ft x 0.3048 = -9.14355 (position along the wall); Y = y0 + 44.838 ft x 0.3048 = 13.71533 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).
    -9.14355407629293,4.57177703814647,3.35263649464074;  !- X,Y,Z ==> Vertex 4 {m}   Derived from: X = x0 + -30.158 ft x 0.3048 = -9.14355 (position along the wall); Y = y0 + 14.839 ft x 0.3048 = 4.57178 (position along the wall); Z = 11 ft x 0.3048 + -0.000164 m = 3.35264 (top of floor 1 (11 ft)).

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    CorridorFlr1_People,     !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    8.1,                     !- Number of People  Source: xlsx raw_data!M150 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    CorridorFlr2_People,     !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6.75,                    !- Number of People  Source: xlsx raw_data!M169 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    CorridorFlr3_People,     !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6.75,                    !- Number of People  Source: xlsx raw_data!M185 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    CorridorFlr4_People,     !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6.75,                    !- Number of People  Source: xlsx raw_data!M201 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    ElevatorCoreFlr1_People, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.243,                   !- Number of People  Source: xlsx raw_data!M163 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    ElevatorCoreFlr2_People, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.243,                   !- Number of People  Source: xlsx raw_data!M178 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    ElevatorCoreFlr3_People, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.243,                   !- Number of People  Source: xlsx raw_data!M194 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    ElevatorCoreFlr4_People, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.243,                   !- Number of People  Source: xlsx raw_data!M210 Design Occupancy Density = 61.94 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    EmployeeLoungeFlr1_People,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Employee Lounge) rows 437/438/439.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    18,                      !- Number of People  Source: xlsx raw_data!M161 Design Occupancy Density = 1.81 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    ExerciseCenterFlr1_People,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Occ_Sch,  !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Exercise Center) rows 431/432/433.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    7,                       !- Number of People  Source: xlsx raw_data!M164 Design Occupancy Density = 4.66 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontLoungeFlr1_People,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Front Lounge, Restroom) rows 440/441/442.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    53,                      !- Number of People  Source: xlsx raw_data!M152 Design Occupancy Density = 3.08 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontOfficeFlr1_People,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_w_SB_Sch,     !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Office) rows 425/426/427.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    10,                      !- Number of People  Source: xlsx raw_data!M165 Design Occupancy Density = 13.04 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStairsFlr1_People,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M166 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStairsFlr2_People,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M183 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStairsFlr3_People,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M199 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStairsFlr4_People,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M215 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStorageFlr1_People, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.27,                    !- Number of People  Source: xlsx raw_data!M167 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStorageFlr2_People, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.27,                    !- Number of People  Source: xlsx raw_data!M182 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStorageFlr3_People, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.27,                    !- Number of People  Source: xlsx raw_data!M198 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    FrontStorageFlr4_People, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.27,                    !- Number of People  Source: xlsx raw_data!M214 Design Occupancy Density = 46.45 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom101_People,     !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M156 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom102_People,     !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M157 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom103_People,     !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M158 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom104_People,     !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M159 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom105_People,     !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M160 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom201_People,     !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M171 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom202_205_People, !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M172 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom206_208_People, !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.5,                     !- Number of People  Source: xlsx raw_data!M173 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom209_212_People, !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M174 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom213_People,     !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M175 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom214_People,     !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M176 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom215_218_People, !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M177 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom219_People,     !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M179 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom220_223_People, !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M180 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom224_People,     !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M181 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom301_People,     !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M187 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom302_305_People, !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M188 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom306_308_People, !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.5,                     !- Number of People  Source: xlsx raw_data!M189 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom309_312_People, !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M190 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom313_People,     !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M191 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom314_People,     !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M192 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom315_318_People, !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M193 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom319_People,     !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M195 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom320_323_People, !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M196 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom324_People,     !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M197 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom401_People,     !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M203 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom402_405_People, !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M204 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom406_408_People, !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    4.5,                     !- Number of People  Source: xlsx raw_data!M205 Design Occupancy Density = 23.41 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom409_412_People, !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M206 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom413_People,     !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M207 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom414_People,     !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M208 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom415_418_People, !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M209 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom419_People,     !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M211 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom420_423_People, !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    6,                       !- Number of People  Source: xlsx raw_data!M212 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    GuestRoom424_People,     !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Guest Rooms) rows 422/423/424.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.5,                     !- Number of People  Source: xlsx raw_data!M213 Design Occupancy Density = 21.74 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    LaundryRoomFlr1_People,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Occ_Sch,     !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Laundry Room) rows 434/435/436.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    10.53,                   !- Number of People  Source: xlsx raw_data!M162 Design Occupancy Density = 9.29 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    MechanicalRoomFlr1_People,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.527,                   !- Number of People  Source: xlsx raw_data!M155 Design Occupancy Density = 61.88 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    MeetingRoomFlr1_People,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Occ_w_SB_Sch,!- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Meeting Room) rows 428/429/430.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    43,                      !- Number of People  Source: xlsx raw_data!M154 Design Occupancy Density = 1.87 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStairsFlr1_People,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M149 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStairsFlr2_People,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M168 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStairsFlr3_People,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M184 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStairsFlr4_People,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.08,                    !- Number of People  Source: xlsx raw_data!M200 Design Occupancy Density = 18.59 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStorageFlr1_People,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.432,                   !- Number of People  Source: xlsx raw_data!M151 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStorageFlr2_People,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.432,                   !- Number of People  Source: xlsx raw_data!M170 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStorageFlr3_People,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.432,                   !- Number of People  Source: xlsx raw_data!M186 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RearStorageFlr4_People,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.432,                   !- Number of People  Source: xlsx raw_data!M202 Design Occupancy Density = 46.47 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

  People,
    RestroomFlr1_People,     !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants' (Front Lounge, Restroom) rows 440/441/442.
    People,                  !- Number of People Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    1.755,                   !- Number of People  Source: xlsx raw_data!M153 Design Occupancy Density = 18.58 m2/person.
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant   Default: the value equals the EnergyPlus default of this optional field.
    autocalculate,           !- Sensible Heat Fraction   Default: the value equals the EnergyPlus default of this optional field.
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    CorridorFlr1_Lights,     !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L150 Lighting Power Density = 5.3819 W/m2 for the zone.
    5.38195,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L150 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr2_Lights,     !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L169 Lighting Power Density = 5.3819 W/m2 for the zone.
    5.38195,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L169 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr3_Lights,     !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L185 Lighting Power Density = 5.3819 W/m2 for the zone.
    5.38195,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L185 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr4_Lights,     !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L201 Lighting Power Density = 5.3819 W/m2 for the zone.
    5.38195,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L201 Lighting Power Density = 5.3819 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr1_Lights, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L163 Lighting Power Density = 0 W/m2 for the zone.
    0,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L163 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr2_Lights, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L178 Lighting Power Density = 0 W/m2 for the zone.
    0,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L178 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr3_Lights, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L194 Lighting Power Density = 0 W/m2 for the zone.
    0,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L194 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr4_Lights, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_elevator,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L210 Lighting Power Density = 0 W/m2 for the zone.
    0,                       !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L210 Lighting Power Density = 0 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    EmployeeLoungeFlr1_Lights,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lounge,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L161 Lighting Power Density = 12.9167 W/m2 for the zone.
    12.91668,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L161 Lighting Power Density = 12.9167 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    ExerciseCenterFlr1_Lights,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_exercise,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Exercise Center) rows 452/453/454.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L164 Lighting Power Density = 9.6875 W/m2 for the zone.
    9.68751,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L164 Lighting Power Density = 9.6875 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontLoungeFlr1_Lights,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L152 Lighting Power Density = 13.9931 W/m2 for the zone.
    13.99307,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L152 Lighting Power Density = 13.9931 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontOfficeFlr1_Lights,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Office) rows 446/447/448.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L165 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L165 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr1_Lights,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L166 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L166 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr2_Lights,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L183 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L183 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr3_Lights,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L199 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L199 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr4_Lights,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L215 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L215 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr1_Lights, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L167 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L167 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr2_Lights, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L182 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L182 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr3_Lights, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L198 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L198 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr4_Lights, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L214 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L214 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom101_Lights,     !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L156 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L156 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom102_Lights,     !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L157 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L157 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom103_Lights,     !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L158 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L158 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom104_Lights,     !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L159 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L159 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom105_Lights,     !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L160 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L160 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom201_Lights,     !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L171 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L171 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom202_205_Lights, !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L172 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L172 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom206_208_Lights, !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L173 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L173 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom209_212_Lights, !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L174 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L174 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom213_Lights,     !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L175 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L175 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom214_Lights,     !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L176 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L176 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom215_218_Lights, !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L177 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L177 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom219_Lights,     !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L179 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L179 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom220_223_Lights, !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L180 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L180 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom224_Lights,     !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L181 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L181 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom301_Lights,     !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L187 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L187 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom302_305_Lights, !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L188 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L188 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom306_308_Lights, !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L189 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L189 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom309_312_Lights, !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L190 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L190 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom313_Lights,     !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L191 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L191 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom314_Lights,     !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L192 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L192 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom315_318_Lights, !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L193 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L193 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom319_Lights,     !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L195 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L195 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom320_323_Lights, !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L196 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L196 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom324_Lights,     !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L197 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L197 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom401_Lights,     !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L203 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L203 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom402_405_Lights, !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L204 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L204 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom406_408_Lights, !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L205 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L205 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom409_412_Lights, !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L206 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L206 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom413_Lights,     !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L207 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L207 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom414_Lights,     !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L208 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L209 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L211 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L212 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Guest Rooms) rows 443/444/445.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    11.84029,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L213 Lighting Power Density = 11.8403 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Laundry Room) rows 455/456/457.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L162 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.14585,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L155 Lighting Power Density = 16.1458 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_meeting,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Meeting Room, Employee Lounge, Front Lounge) rows 449/450/451.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    13.99307,                !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L154 Lighting Power Density = 13.9931 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L149 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L168 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L184 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_stair,           !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    6.45834,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L200 Lighting Power Density = 6.4583 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L151 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L170 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L186 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Storage, Mechanical room) rows 461/462/463.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    8.61112,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L202 Lighting Power Density = 8.6111 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

  Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_restroom,        !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751,                 !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!L153 Lighting Power Density = 9.6875 W/m2 for the zone.
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction   Default: the value equals the EnergyPlus default of this optional field.
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable   Default: the value equals the EnergyPlus default of this optional field.
    LightsWired;             !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    CorridorFlr1_PlugLoad,   !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N150 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr2_PlugLoad,   !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N169 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr3_PlugLoad,   !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N185 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr4_PlugLoad,   !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N201 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name  Source: xlsx Schedule Summary 'Elevator' (All) rows 497/498/499.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    16024.3,                 !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    ElevatorLift;            !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name  Kept: prototype schedule of the elevator lights and fan (1 in every hour). The xlsx gives no schedule for this load (its only elevator schedule is `Elevator`, used by the elevator motor object); the values equal the xlsx Lighting (corridor) and HVAC schedules, but those are not stated for this load.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    324,                     !- Design Level {W}  Source: xlsx raw_data!N163 Plug and Process = 1086.2447 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                  !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5000,                  !- Fraction Radiant
    0,                  !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    ElevatorLightsFan;       !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr2_PlugLoad,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N178 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr3_PlugLoad,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N194 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr4_PlugLoad,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N210 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    EmployeeLoungeFlr1_PlugLoad,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Employee Lounge) rows 479/480/481.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    21.51,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N161 Plug and Process = 21.51 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ExerciseCenterFlr1_PlugLoad,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    ExerciseCenter_Eqp_Sch,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Exercise Center) rows 473/474/475.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    18.59,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N164 Plug and Process = 18.59 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontLoungeFlr1_PlugLoad,!- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Eqp_Sch,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Front Lounge) rows 482/483/484.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    26.06,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N152 Plug and Process = 26.06 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontOfficeFlr1_PlugLoad,!- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    OFF_EQUIP_SCH,           !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Office) rows 467/468/469.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    13.78,                   !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N165 Plug and Process = 13.78 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr1_PlugLoad,!- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N166 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr2_PlugLoad,!- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N183 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr3_PlugLoad,!- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N199 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr4_PlugLoad,!- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N215 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr1_PlugLoad,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N167 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr2_PlugLoad,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N182 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr3_PlugLoad,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N198 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr4_PlugLoad,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N214 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom101_PlugLoad,   !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N156 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom102_PlugLoad,   !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N157 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom103_PlugLoad,   !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N158 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom104_PlugLoad,   !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N159 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom105_PlugLoad,   !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N160 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom201_PlugLoad,   !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N171 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom202_205_PlugLoad,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N172 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom206_208_PlugLoad,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N173 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom209_212_PlugLoad,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N174 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom213_PlugLoad,   !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N175 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom214_PlugLoad,   !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N176 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom215_218_PlugLoad,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N177 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom219_PlugLoad,   !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N179 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom220_223_PlugLoad,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N180 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom224_PlugLoad,   !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N181 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom301_PlugLoad,   !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N187 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom302_305_PlugLoad,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N188 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom306_308_PlugLoad,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N189 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom309_312_PlugLoad,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N190 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom313_PlugLoad,   !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N191 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom314_PlugLoad,   !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N192 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom315_318_PlugLoad,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N193 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom319_PlugLoad,   !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N195 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom320_323_PlugLoad,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N196 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom324_PlugLoad,   !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N197 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom401_PlugLoad,   !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N203 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom402_405_PlugLoad,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N204 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom406_408_PlugLoad,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N205 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom409_412_PlugLoad,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N206 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom413_PlugLoad,   !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N207 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom414_PlugLoad,   !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N208 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom415_418_PlugLoad,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N209 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom419_PlugLoad,   !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N211 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom420_423_PlugLoad,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N212 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom424_PlugLoad,   !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Guest Rooms) rows 464/465/466.
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N213 Plug and Process = 11.8935 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MechanicalRoomFlr1_PlugLoad,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N155 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MeetingRoomFlr1_PlugLoad,!- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    MeetingRoom_Eqp_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Meeting Room) rows 470/471/472.
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}  Source: xlsx raw_data!N154 Plug and Process = 6.18 W/m2 for the zone (electric and gas equipment objects of the zone together).
    6.18,                    !- Watts per Zone Floor Area {W/m2}  Source: xlsx raw_data!N154 Plug and Process = 6.18 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr1_PlugLoad, !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N149 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr2_PlugLoad, !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N168 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr3_PlugLoad, !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N184 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr4_PlugLoad, !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N200 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr1_PlugLoad,!- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N151 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr2_PlugLoad,!- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N170 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr3_PlugLoad,!- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N186 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr4_PlugLoad,!- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N202 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RestroomFlr1_PlugLoad,   !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0,                       !- Design Level {W}  Source: xlsx raw_data!N153 Plug and Process = 0 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry Equipment 1,     !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Elec_Sch,!- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment' (Laundry Room) rows 476/477/478; Schedule Summary 'SWH' (Laundry Room) rows 494/495/496.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    2709.075,                !- Design Level {W}  Source: xlsx raw_data!N162 Plug and Process = 437.5596 W/m2 for the zone (electric and gas equipment objects of the zone together).
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    Laundry;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Dryer Equipment 1,       !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    LaundryRoom_Eqp_Gas_Sch, !- Schedule Name  Source: xlsx Schedule Summary 'Gas Equipment' (Laundry Room) rows 485/486/487.
    EquipmentLevel,          !- Design Level Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    40096.02805,             !- Design Level {W}  Source: xlsx raw_data!O162 Gas Power = 40096.02805 W (also part of N162 Plug and Process = 437.5596 W/m2).
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent   Default: the value equals the EnergyPlus default of this optional field.
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Laundry;                 !- End-Use Subcategory

!No sidelighting controls for FrontLoungeFlr1
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!!  Version,22.1;
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R150 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Door_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method   Default: the value equals the EnergyPlus default of this optional field.
    0.91557718,              !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T150 Infiltration Through Entrances = 0.91557718 m3/s.
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0,                  !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.,                      !- Velocity Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0;                  !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,  !- Name
    CorridorFlr2,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R169 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,  !- Name
    CorridorFlr3,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R185 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,  !- Name
    CorridorFlr4,            !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R201 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R163 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R178 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R194 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R210 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R161 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R164 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R152 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R165 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R166 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R183 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R199 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R215 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R167 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R182 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R198 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R214 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,  !- Name
    GuestRoom101,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R156 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,  !- Name
    GuestRoom102,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R157 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,  !- Name
    GuestRoom103,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R158 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,  !- Name
    GuestRoom104,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R159 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,  !- Name
    GuestRoom105,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R160 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,  !- Name
    GuestRoom201,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R171 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R172 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R173 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R174 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,  !- Name
    GuestRoom213,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R175 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,  !- Name
    GuestRoom214,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R176 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R177 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,  !- Name
    GuestRoom219,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R179 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R180 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,  !- Name
    GuestRoom224,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R181 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,  !- Name
    GuestRoom301,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R187 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R188 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R189 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R190 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,  !- Name
    GuestRoom313,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R191 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,  !- Name
    GuestRoom314,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R192 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R193 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R195 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R196 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R197 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R203 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R204 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R205 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R206 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R207 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R208 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R209 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R211 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R212 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R213 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R162 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R155 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Infil_Sch,     !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R154 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R149 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R168 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R184 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R200 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R151 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R170 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R186 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name  Source: xlsx Schedule Summary 'Lighting' (Corridors, Stairs, Restroom) rows 458/459/460; Schedule Summary 'HVAC' (All) rows 488/489/490.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R202 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList or Space or SpaceList Name
    CommonArea_Infil_Sch,    !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration' (Guest Rooms) rows 500/501/502; Schedule Summary 'Infiltration' (Common Areas) rows 503/504/505.
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00102523005082753,     !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R153 Envelope Infiltration (Flow/Exterior Wall Area) = 0.00102523005082753 m3/s-m2.
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! Source for Exterior:Lights (all 1 objects of this class): not in the documents. Kept: prototype values.
  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    6812.71,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory   Default: the value equals the EnergyPlus default of this optional field.

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

! Source for Output:Surfaces:Drawing (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Surfaces:Drawing,DXF;

! Source for Output:Surfaces:List (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Surfaces:List,Details;

! Source for Output:VariableDictionary (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:VariableDictionary,IDF;

! Source for Output:Constructions (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

! Source for Output:Table:SummaryReports (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! Source for OutputControl:Table:Style (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! Source for OutputControl:ReportingTolerances (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

! Source for Output:Table:Monthly (all 9 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2004,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelSmall,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;

! Maximum Fraction of Outdoor Air Schedule Name
!-~~~~ Building_tmpl ~~~

! Source for Sizing:Parameters (all 1 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

! Source for Output:Diagnostics (all 1 objects of this class): not in the documents. Kept: simulation setting / output request of the prototype.
  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

!-~~~~ BldgTypeDep_tmpl ~~~
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! SAC_FrontOffice_OA_Controller, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge_OA_Controller, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom_OA_Controller, SAC_MeetingRoom Cooling Coil
! SAC_EmployeeLounge_OA_Controller, SAC_EmployeeLounge Cooling Coil
! SAC_ExerciseCenter_OA_Controller, SAC_ExerciseCenter Cooling Coil
! SAC_Restroom_OA_Controller, SAC_Restroom Cooling Coil
! END ECONOMIZER MAP
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! SAC_FrontOffice, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom, SAC_MeetingRoom Cooling Coil
! SAC_EmployeeLounge, SAC_EmployeeLounge Cooling Coil
! SAC_ExerciseCenter, SAC_ExerciseCenter Cooling Coil
! SAC_Restroom, SAC_Restroom Cooling Coil
! END EMS PROGRAM MAP

! Source for ThermostatSetpoint:DualSetpoint (all 6 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:DualSetpoint,
    VacGuestRoom Thermostat Dual SP Control,  !- Name
    VacGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    VacGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    S OccGuestRoom Thermostat Dual SP Control,  !- Name
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Base_S_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N OccGuestRoom Thermostat Dual SP Control,  !- Name
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Base_N_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    CommonArea Thermostat Dual SP Control,  !- Name
    CommonArea_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    CommonArea_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

! Source for ThermostatSetpoint:SingleHeating (all 1 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ThermostatSetpoint:SingleHeating,
    SemiHeated_HtgSP,        !- Name
    SemiHeated_HtgSP_Sch;    !- Setpoint Temperature Schedule Name

!-~~~~ Curves_tmpl ~~~

! Source for Curve:Quadratic (all 3 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Quadratic,
    PTU_CapFF,               !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTU_EIRFF,               !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTU_PLR,                 !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! Source for Curve:Biquadratic (all 2 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Biquadratic,
    PTU_CapFT,               !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PTU_EIRFT,               !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  FURNACE PERFORMANCE CURVES ===========

! Source for Curve:Cubic (all 1 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Curve:Cubic,
    GasHeatPLFFPLR,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-~~~~ ZoneMsc_tmpl: GuestRoom101 ~~~

! Source for Sizing:Zone (all 54 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Sizing:Zone,
    GuestRoom101,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom101,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom101,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000506552,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P156 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S353 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

! Source for ZoneControl:Thermostat (all 54 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneControl:Thermostat,
    GuestRoom101 Thermostat, !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

! Source for Coil:Cooling:DX:SingleSpeed (all 39 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Cooling:DX:SingleSpeed,
    101 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    101 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    101 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-~~~~ HCoil_tmpl ~~~

! Source for Coil:Heating:Electric (all 48 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Coil:Heating:Electric,
    101 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    101 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

!-~~~~ PTU_FC_tmpl: GuestRoom101 ~~~

! Source for ZoneHVAC:PackagedTerminalAirConditioner (all 39 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:PackagedTerminalAirConditioner,
    101 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    101 PTAC Return,         !- Air Inlet Node Name
    101 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    101 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    101 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    101 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    101 PTAC PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement   Default: the value equals the EnergyPlus default of this optional field.
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

! Source for ZoneHVAC:EquipmentList (all 54 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentList,
    GuestRoom101 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme   Default: the value equals the EnergyPlus default of this optional field.
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    101 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! Source for ZoneHVAC:EquipmentConnections (all 54 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  ZoneHVAC:EquipmentConnections,
    GuestRoom101,            !- Zone Name
    GuestRoom101 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom101 Inlets,     !- Zone Air Inlet Node or NodeList Name
    GuestRoom101 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    GuestRoom101 Zone Air Node,  !- Zone Air Node Name
    GuestRoom101 Return Outlet;  !- Zone Return Air Node or NodeList Name

! Source for Fan:OnOff (all 39 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  Fan:OnOff,
    101 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
    0.52,                    !- Fan Total Efficiency
    331.17,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    1.0,                     !- Motor In Airstream Fraction   Default: the value equals the EnergyPlus default of this optional field.
    101 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Supply Inlet;   !- Air Outlet Node Name

! Source for OutdoorAir:Mixer (all 45 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Mixer,
    101 PTAC OA Mixing Box,  !- Name
    101 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    101 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    101 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    101 PTAC Return;         !- Return Air Stream Node Name

! Source for NodeList (all 108 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  NodeList,
    GuestRoom101 Exhausts,   !- Name
    101 PTAC Return;         !- Node 1 Name

  NodeList,
    GuestRoom101 Inlets,     !- Name
    101 PTAC Supply Inlet;   !- Node 1 Name

! Source for OutdoorAir:Node (all 39 objects of this class): the xlsx gives only the HVAC system type: 10. Heating and ventilation (xlsx Zone and HVAC System Summary G346,352,363,365,380,381..., dictionary sheet 'HVAC System Type Dictionary'); 1.1 PTAC with electric heating (xlsx Zone and HVAC System Summary G347,353,354,355,356,357..., dictionary sheet 'HVAC System Type Dictionary'); 3. PSZ-AC or 3.1 PSZ-AC-Two-speed-fan (size dependant) (xlsx Zone and HVAC System Summary G349,350,351,358,361,362, dictionary sheet 'HVAC System Type Dictionary'). The sizes, curves, flow rates, set points and node connections of the equipment are not in the documents. Kept: prototype values.
  OutdoorAir:Node,
    101 PTAC Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}   Default: the value equals the EnergyPlus default of this optional field.

!-~~~~ ZoneMsc_tmpl: GuestRoom102 ~~~

  Sizing:Zone,
    GuestRoom102,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method   Default: the value equals the EnergyPlus default of this optional field.
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom102,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method   Default: the value equals the EnergyPlus default of this optional field.
    0.0,                     !- Heating Design Air Flow Rate {m3/s}   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method   Default: the value equals the EnergyPlus default of this optional field.
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}   Default: the value equals the EnergyPlus default of this optional field.

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom102,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000506552,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  Source: xlsx raw_data!P157 Total OSA Ventilation = 0 m3/s (= this value x zone floor area, x multiplier for repeated floors); the xlsx lists 0 where the outdoor air is set at the air loop. Derivation of the value: xlsx Zone and HVAC System Summary S354 (62-1999 cfm/zone) = 35 cfm for the zone / 351.0 ft2 of the zone = 0.09971 cfm/ft2 x 0.000471947 m3/s per cfm / 0.09290304 m2 per ft2 = 0.000506552 m3/s-m2.
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    GuestRoom102 Thermostat, !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    102 PTAC PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.54,                    !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    102 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    102 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTU_CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Electric,
    102 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency   Default: the value equals the EnergyPlus default of this optional field.
    autosize,                !- Nominal Capacity {W}
    102 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    102 PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

!-~~~~ PTU_FC_tmpl: GuestRoom102 ~~~

  ZoneHVAC:PackagedTerminalAirConditioner,
    102 PTAC,                !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    102 PTAC Return,         !- Air Inlet Node Name
    102 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    102 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    102 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    102 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
