! DOE Strip Mall, 90.1-2004, Buffalo: only the data of the input documents (xlsx = PNNL_Prototype_Scorecards.xlsx, PDF = NREL reference-building report).
! Weather file: USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw (xlsx sheet Climate Zone).
! Only the fields that have a documentary basis are kept (tools/make_documented_only_idf.py); blank fields = not in the documents. Not meant to run.

  Schedule:Compact,
    Type1_OCC_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 12:00,                 !- Field 5  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 13:00,                 !- Field 6  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 15:00,                 !- Field 7  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 17:00,                 !- Field 8  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 20:00,                 !- Field 9  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.50,                         !- Field 9  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 23:00,                 !- Field 10  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.3,                          !- Field 10  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    0.05,                         !- Field 11  Source: xlsx Schedule Summary row 104 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 12
    Until: 01:00,                 !- Field 13  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.05,                         !- Field 13  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 09:00,                 !- Field 14  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.0,                          !- Field 14  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 10:00,                 !- Field 15  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.05,                         !- Field 15  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 12:00,                 !- Field 16  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.1,                          !- Field 16  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 13:00,                 !- Field 17  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.2,                          !- Field 17  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 14:00,                 !- Field 18  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.6,                          !- Field 18  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 15:00,                 !- Field 19  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.4,                          !- Field 19  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 17:00,                 !- Field 20  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.25,                         !- Field 20  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 20:00,                 !- Field 21  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.5,                          !- Field 21  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 23:00,                 !- Field 22  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    0.2,                          !- Field 23  Source: xlsx Schedule Summary row 105 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 24
    Until: 08:00,                 !- Field 25  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.0,                          !- Field 25  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 26  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.05,                         !- Field 26  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 27  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.1,                          !- Field 27  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 28  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.2,                          !- Field 28  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 13:00,                 !- Field 29  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.4,                          !- Field 29  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 14:00,                 !- Field 30  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.6,                          !- Field 30  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 31  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.4,                          !- Field 31  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 32  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.3,                          !- Field 32  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 19:00,                 !- Field 33  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.6,                          !- Field 33  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 21:00,                 !- Field 34  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.4,                          !- Field 34  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 22:00,                 !- Field 35  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.3,                          !- Field 35  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 36  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.2,                          !- Field 36  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 37  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.05;                         !- Field 37  Source: xlsx Schedule Summary row 104/105/106 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_base_lpd1,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.0502,                       !- Field 3  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.502,                        !- Field 4  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 5  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.9538,                       !- Field 5  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.502,                        !- Field 6  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 1:00,                  !- Field 8  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.502,                        !- Field 8  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 9  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.0502,                       !- Field 9  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 10  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.502,                        !- Field 10  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.9538,                       !- Field 11  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 12
    Until: 9:00,                  !- Field 13  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0502,                       !- Field 13  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 14  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.502,                        !- Field 14  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.9538,                       !- Field 15  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.502;                        !- Field 16  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_EQUIP_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    Until: 10:00,                 !- Field 5  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 128 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 8
    Until: 01:00,                 !- Field 9  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.5,                          !- Field 9  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 08:00,                 !- Field 10  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.05,                         !- Field 10  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 09:00,                 !- Field 11  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.05,                         !- Field 11  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 10:00,                 !- Field 12  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 12:00,                 !- Field 13  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 18:00,                 !- Field 14  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 14  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 15  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 21:00,                 !- Field 16  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 16  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 22:00,                 !- Field 17  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 17  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    0.9,                          !- Field 18  Source: xlsx Schedule Summary row 129 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 19
    Until: 08:00,                 !- Field 20  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.05,                         !- Field 20  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 09:00,                 !- Field 21  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.05,                         !- Field 21  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 22  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 23  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.9,                          !- Field 23  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 24  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.5;                          !- Field 24  Source: xlsx Schedule Summary row 128/129/130 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_Infil_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay SummerDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 155 (Mon - Thu), hours up to this time.
    1.0,                          !- Field 3  Source: xlsx Schedule Summary row 155 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 4  Source: xlsx Schedule Summary row 155 (Mon - Thu), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 155 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 5
    Until: 01:00,                 !- Field 6  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    0.25,                         !- Field 6  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    Until: 08:00,                 !- Field 7  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    1.0,                          !- Field 7  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 156 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 9
    Until: 08:00,                 !- Field 10  Source: xlsx Schedule Summary row 155/156/157 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    1.0,                          !- Field 10  Source: xlsx Schedule Summary row 155/156/157 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 155/156/157 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.25;                         !- Field 11  Source: xlsx Schedule Summary row 155/156/157 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_base_small_lpd1,      !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.0502,                       !- Field 3  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.502,                        !- Field 4  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 5  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.9538,                       !- Field 5  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    0.502,                        !- Field 6  Source: xlsx Schedule Summary row 113 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 1:00,                  !- Field 8  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.502,                        !- Field 8  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 9  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.0502,                       !- Field 9  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 10  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.502,                        !- Field 10  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    0.9538,                       !- Field 11  Source: xlsx Schedule Summary row 114 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 12
    Until: 9:00,                  !- Field 13  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0502,                       !- Field 13  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 14  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.502,                        !- Field 14  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 15  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.9538,                       !- Field 15  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.
    0.502;                        !- Field 16  Source: xlsx Schedule Summary row 113/114/115 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_OCC_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 5  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.1,                          !- Field 5  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 6  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 6  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 7  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.4,                          !- Field 7  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 8  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.30,                         !- Field 8  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 9  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.20,                         !- Field 9  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 10  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 11  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.2,                          !- Field 11  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 12  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 12  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 13  Source: xlsx Schedule Summary row 107 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 14
    Until: 08:00,                 !- Field 15  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.0,                          !- Field 15  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 16  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.05,                         !- Field 16  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 17  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.1,                          !- Field 17  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 18  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.2,                          !- Field 18  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 13:00,                 !- Field 19  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.4,                          !- Field 19  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 20  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.6,                          !- Field 20  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 21  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.4,                          !- Field 21  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 22  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.3,                          !- Field 22  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 23  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.05,                         !- Field 23  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 24  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    0.0,                          !- Field 24  Source: xlsx Schedule Summary row 108 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 25
    Until: 09:00,                 !- Field 26  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 26  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 27  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 27  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 28  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.1,                          !- Field 28  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 29  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.2,                          !- Field 29  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,                 !- Field 30  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.4,                          !- Field 30  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,                 !- Field 31  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.3,                          !- Field 31  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 32  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.2,                          !- Field 32  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 33  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.1,                          !- Field 33  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 34  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 34  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 35  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0;                          !- Field 35  Source: xlsx Schedule Summary row 107/108/109 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_base_small_lpd2_type2,!- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 8:00,                  !- Field 3  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    Until: 9:00,                  !- Field 4  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 4  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    0.95,                         !- Field 5  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 6  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 6  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 7  Source: xlsx Schedule Summary row 119 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 8:00,                  !- Field 9  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    0.05,                         !- Field 9  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    Until: 9:00,                  !- Field 10  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    0.5,                          !- Field 10  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    0.95,                         !- Field 11  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 12  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    0.05,                         !- Field 13  Source: xlsx Schedule Summary row 120 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 9:00,                  !- Field 15  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 15  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 16  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 16  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 17  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    0.95,                         !- Field 17  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 18  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 18  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05;                         !- Field 19  Source: xlsx Schedule Summary row 119/120/121 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_EQUIP_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 07:00,                 !- Field 3  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    Until: 08:00,                 !- Field 4  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 5  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 6  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 7  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 8  Source: xlsx Schedule Summary row 131 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 9
    Until: 07:00,                 !- Field 10  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.05,                         !- Field 10  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 08:00,                 !- Field 11  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.05,                         !- Field 11  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 12  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 13  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 14  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.9,                          !- Field 14  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.5,                          !- Field 15  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    0.05,                         !- Field 16  Source: xlsx Schedule Summary row 132 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 17
    Until: 08:00,                 !- Field 18  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 18  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,                 !- Field 19  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 19  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 20  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 20  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 21  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.9,                          !- Field 21  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 22  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 23  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05;                         !- Field 23  Source: xlsx Schedule Summary row 131/132/133 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_Infil_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,!- Field 2
    Until: 07:00,                 !- Field 3  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 3  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 5  Source: xlsx Schedule Summary row 158 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 07:00,                 !- Field 7  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    1.0,                          !- Field 7  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    1.0,                          !- Field 9  Source: xlsx Schedule Summary row 159 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 10
    Until: 08:00,                 !- Field 11  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0,                          !- Field 11  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 12  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.
    0.25,                         !- Field 12  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0;                          !- Field 13  Source: xlsx Schedule Summary row 158/159/160 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_OCC_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 09:00,                 !- Field 3  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.11,                         !- Field 4  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 11:00,                 !- Field 5  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.11,                         !- Field 5  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 6  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.43,                         !- Field 6  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 7  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.46,                         !- Field 7  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 8  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.71,                         !- Field 8  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 9  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.50,                         !- Field 9  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 10  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.69,                         !- Field 10  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 11  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.54,                         !- Field 11  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 12  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.71,                         !- Field 12  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 13  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.34,                         !- Field 13  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 14  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.26,                         !- Field 14  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 15  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.11,                         !- Field 15  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 16  Source: xlsx Schedule Summary row 110 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 17
    Until: 09:00,                 !- Field 18  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.0,                          !- Field 18  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 19  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.11,                         !- Field 19  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 20  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.11,                         !- Field 20  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 21  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.58,                         !- Field 21  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 13:00,                 !- Field 22  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.71,                         !- Field 22  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 23  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.74,                         !- Field 23  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 24  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.77,                         !- Field 24  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 16:00,                 !- Field 25  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.80,                         !- Field 25  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 26  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.74,                         !- Field 26  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 27  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.54,                         !- Field 27  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 28  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.11,                         !- Field 28  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 29  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    0.00,                         !- Field 29  Source: xlsx Schedule Summary row 111 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 30
    Until: 10:00,                 !- Field 31  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 31  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 32  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.11,                         !- Field 32  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 33  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.11,                         !- Field 33  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,                 !- Field 34  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.43,                         !- Field 34  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,                 !- Field 35  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.46,                         !- Field 35  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,                 !- Field 36  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 36  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 37  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.69,                         !- Field 37  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 38  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.34,                         !- Field 38  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 39  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.11,                         !- Field 39  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,                 !- Field 40  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 40  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 41  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 41  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 42  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00;                         !- Field 42  Source: xlsx Schedule Summary row 110/111/112 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_base_lpd2,            !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.04988,                      !- Field 3  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.49875,                      !- Field 4  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.94763,                      !- Field 5  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 6  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.49875,                      !- Field 6  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.04988,                      !- Field 7  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 9:00,                  !- Field 9  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.04988,                      !- Field 9  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 10  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.49875,                      !- Field 10  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.94763,                      !- Field 11  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 12  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.49875,                      !- Field 12  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.04988,                      !- Field 13  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 10:00,                 !- Field 15  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.04988,                      !- Field 15  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 16  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.49875,                      !- Field 16  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 17  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.94763,                      !- Field 17  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 18  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.49875,                      !- Field 18  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.04988;                      !- Field 19  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_EQUIP_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 3  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 4  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 5  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 5  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 6  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.9,                          !- Field 6  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 7  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.5,                          !- Field 7  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 8  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    0.05,                         !- Field 8  Source: xlsx Schedule Summary row 134 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 9
    Until: 08:00,                 !- Field 10  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.05,                         !- Field 10  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 11  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.05,                         !- Field 11  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 12  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.5,                          !- Field 12  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 13  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.9,                          !- Field 13  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 14  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.9,                          !- Field 14  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 15  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.5,                          !- Field 15  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 16  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.05,                         !- Field 16  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 17  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.05,                         !- Field 17  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 18  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    0.05,                         !- Field 18  Source: xlsx Schedule Summary row 135 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 19
    Until: 09:00,                 !- Field 20  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 20  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 21  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05,                         !- Field 21  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 22  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 22  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 23  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.9,                          !- Field 23  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 24  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.5,                          !- Field 24  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 25  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.
    0.05;                         !- Field 25  Source: xlsx Schedule Summary row 134/135/136 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_Infil_SCH,              !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 3  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 4  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 5  Source: xlsx Schedule Summary row 161 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 08:00,                 !- Field 7  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    1.0,                          !- Field 7  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    1.0,                          !- Field 9  Source: xlsx Schedule Summary row 162 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 10
    Until: 09:00,                 !- Field 11  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0,                          !- Field 11  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 12  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.
    0.25,                         !- Field 12  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0;                          !- Field 13  Source: xlsx Schedule Summary row 161/162/163 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    ltg_sch_base_small_lpd2_type3,!- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 9:00,                  !- Field 3  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.04988,                      !- Field 3  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 4  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.49875,                      !- Field 4  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.94763,                      !- Field 5  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 6  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.49875,                      !- Field 6  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    0.04988,                      !- Field 7  Source: xlsx Schedule Summary row 122 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 8
    Until: 9:00,                  !- Field 9  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.04988,                      !- Field 9  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 10  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.49875,                      !- Field 10  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 11  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.94763,                      !- Field 11  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 12  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.49875,                      !- Field 12  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    0.04988,                      !- Field 13  Source: xlsx Schedule Summary row 123 (Sat), hours up to this time.
    For: AllOtherDays,            !- Field 14
    Until: 10:00,                 !- Field 15  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.04988,                      !- Field 15  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 16  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.49875,                      !- Field 16  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 17  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.94763,                      !- Field 17  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 18  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.49875,                      !- Field 18  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 19  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.
    0.04988;                      !- Field 19  Source: xlsx Schedule Summary row 122/123/124 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay SummerDesignDay,!- Field 2
    Until: 01:00,                 !- Field 3  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    21.11,                        !- Field 3  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    Until: 08:00,                 !- Field 4  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    15.56,                        !- Field 4  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    Until: 09:00,                 !- Field 5  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    21.11,                        !- Field 5  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    Until: 23:00,                 !- Field 6  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    21.11,                        !- Field 6  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 7  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    21.11,                        !- Field 7  Source: xlsx Schedule Summary row 167 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 8
    Until: 08:00,                 !- Field 9  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    15.56,                        !- Field 9  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    Until: 09:00,                 !- Field 10  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    21.11,                        !- Field 10  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    Until: 23:00,                 !- Field 11  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    21.11,                        !- Field 11  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    21.11,                        !- Field 12  Source: xlsx Schedule Summary row 168 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 13
    Until:  8:00,                 !- Field 14  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    15.56,                        !- Field 14  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until:  9:00,                 !- Field 15  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    21.11,                        !- Field 15  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 16  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    21.11,                        !- Field 16  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    21.11;                        !- Field 17  Source: xlsx Schedule Summary row 167/168/169 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_SETBACK, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    For: Friday Saturday,         !- Field 7
    Until: 01:00,                 !- Field 8  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    23.89,                        !- Field 8  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    Until: 08:00,                 !- Field 9  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    23.89,                        !- Field 9  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    Until: 09:00,                 !- Field 10  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    23.89,                        !- Field 10  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    Until: 23:00,                 !- Field 11  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    23.89,                        !- Field 11  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    Until: 24:00,                 !- Field 12  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    23.89,                        !- Field 12  Source: xlsx Schedule Summary row 164/165 (Mon - Fri/Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 13
    Until:  8:00,                 !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until:  8:00,                 !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 17  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89;                        !- Field 17  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_FAN_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    Until: 23:00,                 !- Field 4  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    1.0,                          !- Field 4  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    1.0,                          !- Field 5  Source: xlsx Schedule Summary row 137 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 6
    Until: 01:00,                 !- Field 7  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    1.0,                          !- Field 7  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    Until: 08:00,                 !- Field 8  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    0.0,                          !- Field 8  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    Until: 22:00,                 !- Field 9  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    1.0,                          !- Field 9  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 10  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    1.0,                          !- Field 10  Source: xlsx Schedule Summary row 138 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 11
    Until: 08:00,                 !- Field 12  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.0,                          !- Field 12  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 13  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    1.0,                          !- Field 13  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 14  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    1.0;                          !- Field 14  Source: xlsx Schedule Summary row 137/138/139 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,!- Field 2
    Until: 07:00,                 !- Field 3  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    15.56,                        !- Field 3  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    Until: 08:00,                 !- Field 4  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 4  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 5  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    15.56,                        !- Field 6  Source: xlsx Schedule Summary row 170 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 07:00,                 !- Field 8  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    15.56,                        !- Field 8  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    Until: 08:00,                 !- Field 9  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    21.11,                        !- Field 9  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 10  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    21.11,                        !- Field 10  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    15.56,                        !- Field 11  Source: xlsx Schedule Summary row 171 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 12
    Until:  8:00,                 !- Field 13  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    15.56,                        !- Field 13  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    Until:  9:00,                 !- Field 14  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    21.11,                        !- Field 14  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 15  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    21.11,                        !- Field 15  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.
    15.56;                        !- Field 16  Source: xlsx Schedule Summary row 170/171/172 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_SETBACK, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 07:00,                 !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 08:00,                 !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 07:00,                 !- Field 8  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 8  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 08:00,                 !- Field 9  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 9  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 10  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 11  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 12
    Until:  8:00,                 !- Field 13  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 13  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until:  9:00,                 !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89;                        !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    15.56,                        !- Field 3  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 4  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    21.11,                        !- Field 5  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    15.56,                        !- Field 6  Source: xlsx Schedule Summary row 173 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 08:00,                 !- Field 8  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    15.56,                        !- Field 8  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 9  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    21.11,                        !- Field 9  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 10  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    21.11,                        !- Field 10  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    15.56,                        !- Field 11  Source: xlsx Schedule Summary row 174 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 12
    Until:  9:00,                 !- Field 13  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    15.56,                        !- Field 13  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 14  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    21.11,                        !- Field 14  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 15  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    21.11,                        !- Field 15  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.
    15.56;                        !- Field 16  Source: xlsx Schedule Summary row 173/174/175 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_SETBACK, !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 3  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 4  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 5  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    23.89,                        !- Field 6  Source: xlsx Schedule Summary row 164 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 7
    Until: 08:00,                 !- Field 8  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 8  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 9  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 9  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 10  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 10  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 11  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    23.89,                        !- Field 11  Source: xlsx Schedule Summary row 165 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 12
    Until:  9:00,                 !- Field 13  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 13  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 14  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89,                        !- Field 15  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.
    23.89;                        !- Field 16  Source: xlsx Schedule Summary row 164/165/166 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_FAN_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 07:00,                 !- Field 3  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 4  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 5  Source: xlsx Schedule Summary row 140 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 07:00,                 !- Field 7  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    0.0,                          !- Field 7  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    1.0,                          !- Field 8  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    0.0,                          !- Field 9  Source: xlsx Schedule Summary row 141 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 10
    Until: 08:00,                 !- Field 11  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 11  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 12  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0,                          !- Field 12  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0;                          !- Field 13  Source: xlsx Schedule Summary row 140/141/142 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_FAN_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 08:00,                 !- Field 3  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 3  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 4  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    1.0,                          !- Field 4  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 5  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    0.0,                          !- Field 5  Source: xlsx Schedule Summary row 143 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 6
    Until: 08:00,                 !- Field 7  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    0.0,                          !- Field 7  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 8  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    1.0,                          !- Field 8  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 9  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    0.0,                          !- Field 9  Source: xlsx Schedule Summary row 144 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 10
    Until: 09:00,                 !- Field 11  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0,                          !- Field 11  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 12  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.
    1.0,                          !- Field 12  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 13  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.
    0.0;                          !- Field 13  Source: xlsx Schedule Summary row 143/144/145 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type1_SWH_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,!- Field 2
    Until: 01:00,                 !- Field 3  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.00,                         !- Field 3  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 03:00,                 !- Field 4  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.00,                         !- Field 4  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 07:00,                 !- Field 5  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.00,                         !- Field 5  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 09:00,                 !- Field 6  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.04,                         !- Field 6  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 10:00,                 !- Field 7  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.15,                         !- Field 7  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 11:00,                 !- Field 8  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.23,                         !- Field 8  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 12:00,                 !- Field 9  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.32,                         !- Field 9  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 13:00,                 !- Field 10  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.41,                         !- Field 10  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 14:00,                 !- Field 11  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.62,                         !- Field 11  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 15:00,                 !- Field 12  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.60,                         !- Field 12  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 16:00,                 !- Field 13  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.55,                         !- Field 13  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.45,                         !- Field 14  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 18:00,                 !- Field 15  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.50,                         !- Field 15  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 19:00,                 !- Field 16  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.46,                         !- Field 16  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 20:00,                 !- Field 17  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.47,                         !- Field 17  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 21:00,                 !- Field 18  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.34,                         !- Field 18  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 22:00,                 !- Field 19  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.33,                         !- Field 19  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 23:00,                 !- Field 20  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.23,                         !- Field 20  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    Until: 24:00,                 !- Field 21  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    0.13,                         !- Field 21  Source: xlsx Schedule Summary row 146 (Mon - Thu), hours up to this time.
    For: Friday Saturday,         !- Field 22
    Until: 01:00,                 !- Field 23  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.13,                         !- Field 23  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 02:00,                 !- Field 24  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.00,                         !- Field 24  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 03:00,                 !- Field 25  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.00,                         !- Field 25  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 07:00,                 !- Field 26  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.00,                         !- Field 26  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 08:00,                 !- Field 27  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.00,                         !- Field 27  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 09:00,                 !- Field 28  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.00,                         !- Field 28  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 10:00,                 !- Field 29  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.20,                         !- Field 29  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 11:00,                 !- Field 30  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.23,                         !- Field 30  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 12:00,                 !- Field 31  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.32,                         !- Field 31  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 13:00,                 !- Field 32  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.41,                         !- Field 32  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 14:00,                 !- Field 33  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.65,                         !- Field 33  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 15:00,                 !- Field 34  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.6,                          !- Field 34  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 16:00,                 !- Field 35  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.55,                         !- Field 35  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 17:00,                 !- Field 36  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.45,                         !- Field 36  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 18:00,                 !- Field 37  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.50,                         !- Field 37  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 19:00,                 !- Field 38  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.46,                         !- Field 38  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 20:00,                 !- Field 39  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.47,                         !- Field 39  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 21:00,                 !- Field 40  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.34,                         !- Field 40  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 22:00,                 !- Field 41  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.33,                         !- Field 41  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 23:00,                 !- Field 42  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.23,                         !- Field 42  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    Until: 24:00,                 !- Field 43  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    0.13,                         !- Field 43  Source: xlsx Schedule Summary row 147 (Fri, Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 44
    Until: 01:00,                 !- Field 45  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.00,                         !- Field 45  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 03:00,                 !- Field 46  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.00,                         !- Field 46  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 07:00,                 !- Field 47  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.00,                         !- Field 47  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 08:00,                 !- Field 48  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.00,                         !- Field 48  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 09:00,                 !- Field 49  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.1,                          !- Field 49  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 50  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.14,                         !- Field 50  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 51  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.29,                         !- Field 51  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 52  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.31,                         !- Field 52  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 14:00,                 !- Field 53  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.36,                         !- Field 53  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 15:00,                 !- Field 54  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.34,                         !- Field 54  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 55  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.35,                         !- Field 55  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 56  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.37,                         !- Field 56  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 57  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.34,                         !- Field 57  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 19:00,                 !- Field 58  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.25,                         !- Field 58  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 20:00,                 !- Field 59  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.27,                         !- Field 59  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 21:00,                 !- Field 60  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.21,                         !- Field 60  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 22:00,                 !- Field 61  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.16,                         !- Field 61  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 62  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.16,                         !- Field 62  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 63  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.
    0.1;                          !- Field 63  Source: xlsx Schedule Summary row 146/147/148 (Mon - Thu/Fri, Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type2_SWH_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 01:00,                 !- Field 3  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 3  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 03:00,                 !- Field 4  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 4  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 08:00,                 !- Field 5  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 5  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 6  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 6  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 7  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.23,                         !- Field 7  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 11:00,                 !- Field 8  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.32,                         !- Field 8  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 9  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.41,                         !- Field 9  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 10  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.57,                         !- Field 10  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 11  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.62,                         !- Field 11  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 12  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.61,                         !- Field 12  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 13  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.50,                         !- Field 13  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.45,                         !- Field 14  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 15  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.46,                         !- Field 15  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 16  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.47,                         !- Field 16  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 17  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.42,                         !- Field 17  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 18  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.34,                         !- Field 18  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 19  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 19  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 20  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 20  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 21  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 21  Source: xlsx Schedule Summary row 149 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 22
    Until: 01:00,                 !- Field 23  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 23  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 02:00,                 !- Field 24  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 24  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 03:00,                 !- Field 25  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 25  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 07:00,                 !- Field 26  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 26  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 08:00,                 !- Field 27  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 27  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 28  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.2,                          !- Field 28  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 29  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.24,                         !- Field 29  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 30  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.27,                         !- Field 30  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 31  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.42,                         !- Field 31  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 13:00,                 !- Field 32  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.54,                         !- Field 32  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 33  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.62,                         !- Field 33  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 34  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.6,                          !- Field 34  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 16:00,                 !- Field 35  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.50,                         !- Field 35  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 36  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.48,                         !- Field 36  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 37  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.47,                         !- Field 37  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 38  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.34,                         !- Field 38  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 39  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 39  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 40  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 40  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 41  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 41  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 42  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 42  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 43  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    0.00,                         !- Field 43  Source: xlsx Schedule Summary row 150 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 44
    Until: 01:00,                 !- Field 45  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 45  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 03:00,                 !- Field 46  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 46  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,                 !- Field 47  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 47  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,                 !- Field 48  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 48  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,                 !- Field 49  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 49  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 50  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.12,                         !- Field 50  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 51  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.14,                         !- Field 51  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 52  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.29,                         !- Field 52  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,                 !- Field 53  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.33,                         !- Field 53  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 14:00,                 !- Field 54  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.40,                         !- Field 54  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,                 !- Field 55  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.36,                         !- Field 55  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 56  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.37,                         !- Field 56  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 57  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.35,                         !- Field 57  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 58  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.37,                         !- Field 58  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,                 !- Field 59  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 59  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 21:00,                 !- Field 60  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 60  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,                 !- Field 61  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 61  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 62  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 62  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 63  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00;                         !- Field 63  Source: xlsx Schedule Summary row 149/150/151 (Mon - Fri/Sat/Sun), hours up to this time.

  Schedule:Compact,
    Type3_SWH_SCH,                !- Name
    ,                             !- schedule type limits name
    Through: 12/31,               !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 01:00,                 !- Field 3  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 3  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 03:00,                 !- Field 4  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 4  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 07:00,                 !- Field 5  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 5  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 09:00,                 !- Field 6  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 6  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 10:00,                 !- Field 7  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.15,                         !- Field 7  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 11:00,                 !- Field 8  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.25,                         !- Field 8  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 12:00,                 !- Field 9  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.41,                         !- Field 9  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 13:00,                 !- Field 10  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.57,                         !- Field 10  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 14:00,                 !- Field 11  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.62,                         !- Field 11  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 15:00,                 !- Field 12  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.61,                         !- Field 12  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 16:00,                 !- Field 13  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.50,                         !- Field 13  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 17:00,                 !- Field 14  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.45,                         !- Field 14  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 18:00,                 !- Field 15  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.46,                         !- Field 15  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 19:00,                 !- Field 16  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.47,                         !- Field 16  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 20:00,                 !- Field 17  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.42,                         !- Field 17  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 21:00,                 !- Field 18  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.34,                         !- Field 18  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 22:00,                 !- Field 19  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 19  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 23:00,                 !- Field 20  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 20  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    Until: 24:00,                 !- Field 21  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    0.00,                         !- Field 21  Source: xlsx Schedule Summary row 152 (Mon - Fri), hours up to this time.
    For: Saturday,                !- Field 22
    Until: 01:00,                 !- Field 23  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 23  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 02:00,                 !- Field 24  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 24  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 03:00,                 !- Field 25  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 25  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 07:00,                 !- Field 26  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 26  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 08:00,                 !- Field 27  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 27  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 09:00,                 !- Field 28  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 28  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 10:00,                 !- Field 29  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.20,                         !- Field 29  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 11:00,                 !- Field 30  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.27,                         !- Field 30  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 12:00,                 !- Field 31  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.42,                         !- Field 31  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 13:00,                 !- Field 32  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.54,                         !- Field 32  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 14:00,                 !- Field 33  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.59,                         !- Field 33  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 15:00,                 !- Field 34  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.6,                          !- Field 34  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 16:00,                 !- Field 35  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.49,                         !- Field 35  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 17:00,                 !- Field 36  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.48,                         !- Field 36  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 18:00,                 !- Field 37  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.47,                         !- Field 37  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 19:00,                 !- Field 38  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.46,                         !- Field 38  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 20:00,                 !- Field 39  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 39  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 21:00,                 !- Field 40  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 40  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 22:00,                 !- Field 41  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 41  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 23:00,                 !- Field 42  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 42  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    Until: 24:00,                 !- Field 43  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    0.00,                         !- Field 43  Source: xlsx Schedule Summary row 153 (Sat), hours up to this time.
    For: Sunday Holidays AllOtherDays,!- Field 44
    Until: 01:00,                 !- Field 45  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 45  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 03:00,                 !- Field 46  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 46  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 07:00,                 !- Field 47  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 47  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 08:00,                 !- Field 48  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 48  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 09:00,                 !- Field 49  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 49  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 10:00,                 !- Field 50  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 50  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 11:00,                 !- Field 51  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.12,                         !- Field 51  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 12:00,                 !- Field 52  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.29,                         !- Field 52  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 13:00,                 !- Field 53  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.31,                         !- Field 53  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 15:00,                 !- Field 54  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.36,                         !- Field 54  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 16:00,                 !- Field 55  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.34,                         !- Field 55  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 17:00,                 !- Field 56  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.35,                         !- Field 56  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 18:00,                 !- Field 57  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.37,                         !- Field 57  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 19:00,                 !- Field 58  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 58  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 20:00,                 !- Field 59  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 59  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 22:00,                 !- Field 60  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 60  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 23:00,                 !- Field 61  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00,                         !- Field 61  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    Until: 24:00,                 !- Field 62  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.
    0.00;                         !- Field 62  Source: xlsx Schedule Summary row 152/153/154 (Mon - Fri/Sat/Sun), hours up to this time.

  Zone,
    LGstore1,                     !- Name  Source: xlsx raw_data!E424 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G424 Multipliers = 1.

  Zone,
    SMstore1,                     !- Name  Source: xlsx raw_data!E425 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G425 Multipliers = 1.

  Zone,
    SMstore2,                     !- Name  Source: xlsx raw_data!E426 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G426 Multipliers = 1.

  Zone,
    SMstore3,                     !- Name  Source: xlsx raw_data!E427 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G427 Multipliers = 1.

  Zone,
    SMstore4,                     !- Name  Source: xlsx raw_data!E428 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G428 Multipliers = 1.

  Zone,
    LGstore2,                     !- Name  Source: xlsx raw_data!E429 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G429 Multipliers = 1.

  Zone,
    SMstore5,                     !- Name  Source: xlsx raw_data!E430 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G430 Multipliers = 1.

  Zone,
    SMstore6,                     !- Name  Source: xlsx raw_data!E431 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G431 Multipliers = 1.

  Zone,
    SMstore7,                     !- Name  Source: xlsx raw_data!E432 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G432 Multipliers = 1.

  Zone,
    SMstore8,                     !- Name  Source: xlsx raw_data!E433 Thermal Zone.
    ,                             !- direction of relative north
    ,                             !- x origin
    ,                             !- y origin
    ,                             !- z origin
    ,                             !- type
    1;                            !- Multiplier  Source: xlsx raw_data!G433 Multipliers = 1.

  Material,
    F07 25mm stucco,              !- Name  Not in the documents: EnergyPlus needs the properties of the layer (roughness, conductivity, density, specific heat, absorptances); the values of the prototype, an entry of the ASHRAE Handbook of Fundamentals 2005 library, are used. Only the thickness is from the xlsx.
    Smooth,                       !- Roughness
    0.0254,                       !- Thickness {m}  Source: xlsx Building Summary G9 Exterior walls Construction: 1 in. stucco = 0.02540 m.
    0.72,                         !- Conductivity {W/m-K}
    1856,                         !- Density {kg/m3}
    840;                          !- Specific Heat {J/kg-K}

  WindowMaterial:SimpleGlazingSystem,
    Glazing,                      !- Name
    3.2366,                       !- U-Factor {W/m2-K}  Source: NREL PDF Table 24, p.38: window overall U = 0.57 Btu/h-ft2-F = 3.2366 W/m2-K.
    0.39;                         !- Solar Heat Gain Coefficient  Source: NREL PDF Table 25, p.39: SHGC = 0.39.

  People,
    LGstore1_People,              !- Name
    LGstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 104/105/106 (Mon - Thu/Fri, Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M424 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    LGstore1_Lights,              !- Name
    LGstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd1,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 113/114/115 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    26.4001;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L424 Lighting Power Density = 26.4001 W/m2.

  ElectricEquipment,
    LGstore1_Equipment,           !- Name
    LGstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 128/129/130 (Mon - Thu/Fri, Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N424 Plug and Process = 4.3 W/m2.

  People,
    SMstore1_People,              !- Name
    SMstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 104/105/106 (Mon - Thu/Fri, Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M425 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore1_Lights,              !- Name
    SMstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd1,      !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 113/114/115 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    26.6665;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L425 Lighting Power Density = 26.6665 W/m2.

  ElectricEquipment,
    SMstore1_Equipment,           !- Name
    SMstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 128/129/130 (Mon - Thu/Fri, Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N425 Plug and Process = 4.3 W/m2.

  People,
    SMstore2_People,              !- Name
    SMstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 107/108/109 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M426 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore2_Lights,              !- Name
    SMstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 119/120/121 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    20.4514;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L426 Lighting Power Density = 20.4514 W/m2.

  ElectricEquipment,
    SMstore2_Equipment,           !- Name
    SMstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 131/132/133 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N426 Plug and Process = 4.3 W/m2.

  People,
    SMstore3_People,              !- Name
    SMstore3,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 107/108/109 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M427 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore3_Lights,              !- Name
    SMstore3,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 119/120/121 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    20.4514;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L427 Lighting Power Density = 20.4514 W/m2.

  ElectricEquipment,
    SMstore3_Equipment,           !- Name
    SMstore3,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 131/132/133 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N427 Plug and Process = 4.3 W/m2.

  People,
    SMstore4_People,              !- Name
    SMstore4,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 107/108/109 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M428 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore4_Lights,              !- Name
    SMstore4,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 119/120/121 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    20.4514;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L428 Lighting Power Density = 20.4514 W/m2.

  ElectricEquipment,
    SMstore4_Equipment,           !- Name
    SMstore4,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 131/132/133 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N428 Plug and Process = 4.3 W/m2.

  People,
    LGstore2_People,              !- Name
    LGstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 110/111/112 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M429 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    LGstore2_Lights,              !- Name
    LGstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd2,            !- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 122/123/124 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    15.8794;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L429 Lighting Power Density = 15.8794 W/m2.

  ElectricEquipment,
    LGstore2_Equipment,           !- Name
    LGstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 134/135/136 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N429 Plug and Process = 4.3 W/m2.

  People,
    SMstore5_People,              !- Name
    SMstore5,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 110/111/112 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M430 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore5_Lights,              !- Name
    SMstore5,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 122/123/124 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L430 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    SMstore5_Equipment,           !- Name
    SMstore5,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 134/135/136 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N430 Plug and Process = 4.3 W/m2.

  People,
    SMstore6_People,              !- Name
    SMstore6,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 110/111/112 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M431 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore6_Lights,              !- Name
    SMstore6,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 122/123/124 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L431 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    SMstore6_Equipment,           !- Name
    SMstore6,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 134/135/136 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N431 Plug and Process = 4.3 W/m2.

  People,
    SMstore7_People,              !- Name
    SMstore7,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 110/111/112 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M432 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore7_Lights,              !- Name
    SMstore7,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 122/123/124 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L432 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    SMstore7_Equipment,           !- Name
    SMstore7,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 134/135/136 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N432 Plug and Process = 4.3 W/m2.

  People,
    SMstore8_People,              !- Name
    SMstore8,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,                !- Number of People Schedule Name  Source: xlsx Schedule Summary 'Occupants', rows 110/111/112 (Mon - Fri/Sat/Sun).
    Area/Person,                  !- Number of People Calculation Method
    ,                             !- number of people
    ,                             !- people per floor area
    6.19,                         !- Floor Area per Person {m2/person}  Source: xlsx raw_data!M433 Design Occupancy Density = 6.19 m2/person.
    ,                             !- fraction radiant
    ,                             !- sensible heat fraction
    ACTIVITY_SCH;                 !- Activity Level Schedule Name

  Lights,
    SMstore8_Lights,              !- Name
    SMstore8,                     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,!- Schedule Name  Source: xlsx Schedule Summary 'Lighting', rows 122/123/124 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- lighting level
    16.1458;                      !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!L433 Lighting Power Density = 16.1458 W/m2.

  ElectricEquipment,
    SMstore8_Equipment,           !- Name
    SMstore8,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_EQUIP_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Electric Equipment', rows 134/135/136 (Mon - Fri/Sat/Sun).
    Watts/Area,                   !- Design Level Calculation Method
    ,                             !- design level
    4.3;                          !- Watts per Floor Area {W/m2}  Source: xlsx raw_data!N433 Plug and Process = 4.3 W/m2.

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,        !- Name
    LGstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 155/156/157 (Mon - Thu/Fri, Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R424 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Door_Infiltration,   !- Name
    LGstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.388884;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T424 Infiltration Through Entrances = 0.388884 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,        !- Name
    SMstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    Type1_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 155/156/157 (Mon - Thu/Fri, Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R425 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Door_Infiltration,   !- Name
    SMstore1,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T425 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,        !- Name
    SMstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 158/159/160 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R426 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Door_Infiltration,   !- Name
    SMstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T426 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,        !- Name
    SMstore3,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 158/159/160 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R427 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Door_Infiltration,   !- Name
    SMstore3,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T427 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,        !- Name
    SMstore4,                     !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 158/159/160 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R428 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Door_Infiltration,   !- Name
    SMstore4,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T428 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,        !- Name
    LGstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 161/162/163 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R429 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Door_Infiltration,   !- Name
    LGstore2,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.388884;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T429 Infiltration Through Entrances = 0.388884 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,        !- Name
    SMstore5,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 161/162/163 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R430 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Door_Infiltration,   !- Name
    SMstore5,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T430 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,        !- Name
    SMstore6,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 161/162/163 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R431 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Door_Infiltration,   !- Name
    SMstore6,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T431 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,        !- Name
    SMstore7,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 161/162/163 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R432 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Door_Infiltration,   !- Name
    SMstore7,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T432 Infiltration Through Entrances = 0.222287 m3/s.

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,        !- Name
    SMstore8,                     !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,              !- Schedule Name  Source: xlsx Schedule Summary 'Infiltration', rows 161/162/163 (Mon - Fri/Sat/Sun).
    Flow/ExteriorWallArea,        !- Design Flow Rate Calculation Method
    ,                             !- design flow rate
    ,                             !- flow rate per floor area
    0.00102523;                   !- Flow Rate per Exterior Surface Area {m3/s-m2}  Source: xlsx raw_data!R433 Envelope Infiltration = 0.00102523 m3/s-m2.

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Door_Infiltration,   !- Name
    SMstore8,                     !- Zone or ZoneList or Space or SpaceList Name
    ,                             !- schedule name
    ,                             !- design flow rate calculation method
    0.222287;                     !- Design Flow Rate {m3/s}  Source: xlsx raw_data!T433 Infiltration Through Entrances = 0.222287 m3/s.

  HVACTemplate:Thermostat,
    StripMallThermostat1,         !- Name
    Type1_HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 167/168/169 (Mon - Thu/Fri, Sat/Sun).
    ,                             !- constant heating setpoint
    Type1_CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 164/165/166 (Mon - Fri/Sat/Sun).

  HVACTemplate:Thermostat,
    StripMallThermostat2,         !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 170/171/172 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    Type2_CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 164/165/166 (Mon - Fri/Sat/Sun).

  HVACTemplate:Thermostat,
    StripMallThermostat3,         !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Schedule Name  Source: xlsx Schedule Summary 'Heating Set Point', rows 173/174/175 (Mon - Fri/Sat/Sun).
    ,                             !- constant heating setpoint
    Type3_CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Schedule Name  Source: xlsx Schedule Summary 'Cooling Set Point', rows 164/165/166 (Mon - Fri/Sat/Sun).

  HVACTemplate:System:Unitary,
    PSZ-AC_1:1,                   !- Name  Source: xlsx raw_data!I424 HVAC System Name = PSZ-AC_1:1.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    LGstore1,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 72.

  HVACTemplate:Zone:Unitary,
    LGstore1,                     !- Zone Name
    PSZ-AC_1:1,                   !- Template Unitary System Name
    StripMallThermostat1,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.5309;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P424 Total OSA Ventilation = 0.5309 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_2:2,                   !- Name  Source: xlsx raw_data!I425 HVAC System Name = PSZ-AC_2:2.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore1,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 73.

  HVACTemplate:Zone:Unitary,
    SMstore1,                     !- Zone Name
    PSZ-AC_2:2,                   !- Template Unitary System Name
    StripMallThermostat1,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P425 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_3:3,                   !- Name  Source: xlsx raw_data!I426 HVAC System Name = PSZ-AC_3:3.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore2,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 74.

  HVACTemplate:Zone:Unitary,
    SMstore2,                     !- Zone Name
    PSZ-AC_3:3,                   !- Template Unitary System Name
    StripMallThermostat2,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P426 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_4:4,                   !- Name  Source: xlsx raw_data!I427 HVAC System Name = PSZ-AC_4:4.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore3,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 75.

  HVACTemplate:Zone:Unitary,
    SMstore3,                     !- Zone Name
    PSZ-AC_4:4,                   !- Template Unitary System Name
    StripMallThermostat2,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P427 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_5:5,                   !- Name  Source: xlsx raw_data!I428 HVAC System Name = PSZ-AC_5:5.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore4,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 76.

  HVACTemplate:Zone:Unitary,
    SMstore4,                     !- Zone Name
    PSZ-AC_5:5,                   !- Template Unitary System Name
    StripMallThermostat2,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P428 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_6:6,                   !- Name  Source: xlsx raw_data!I429 HVAC System Name = PSZ-AC_6:6.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    LGstore2,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 77.

  HVACTemplate:Zone:Unitary,
    LGstore2,                     !- Zone Name
    PSZ-AC_6:6,                   !- Template Unitary System Name
    StripMallThermostat3,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.5309;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P429 Total OSA Ventilation = 0.5309 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_7:7,                   !- Name  Source: xlsx raw_data!I430 HVAC System Name = PSZ-AC_7:7.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore5,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 78.

  HVACTemplate:Zone:Unitary,
    SMstore5,                     !- Zone Name
    PSZ-AC_7:7,                   !- Template Unitary System Name
    StripMallThermostat3,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P430 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_8:8,                   !- Name  Source: xlsx raw_data!I431 HVAC System Name = PSZ-AC_8:8.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore6,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 79.

  HVACTemplate:Zone:Unitary,
    SMstore6,                     !- Zone Name
    PSZ-AC_8:8,                   !- Template Unitary System Name
    StripMallThermostat3,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P431 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_9:9,                   !- Name  Source: xlsx raw_data!I432 HVAC System Name = PSZ-AC_9:9.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore7,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 80.

  HVACTemplate:Zone:Unitary,
    SMstore7,                     !- Zone Name
    PSZ-AC_9:9,                   !- Template Unitary System Name
    StripMallThermostat3,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P432 Total OSA Ventilation = 0.2655 m3/s.

  HVACTemplate:System:Unitary,
    PSZ-AC_10:10,                 !- Name  Source: xlsx raw_data!I433 HVAC System Name = PSZ-AC_10:10.
    Type1_FAN_SCH,                !- System Availability Schedule Name  Source: xlsx Schedule Summary 'HVAC', rows 137/138/139 (Mon - Thu/Fri, Sat/Sun).
    SMstore8,                     !- Control Zone or Thermostat Location Name
    ,                             !- supply fan maximum flow rate
    ,                             !- supply fan operating mode schedule name
    ,                             !- supply fan total efficiency
    ,                             !- supply fan delta pressure
    ,                             !- supply fan motor efficiency
    ,                             !- supply fan motor in air stream fraction
    ,                             !- cooling coil type
    ,                             !- cooling coil availability schedule name
    ,                             !- cooling design supply air temperature
    ,                             !- cooling coil gross rated total capacity
    ,                             !- cooling coil gross rated sensible heat ratio
    ,                             !- cooling coil gross rated cop
    Gas;                          !- Heating Coil Type  Source: xlsx HVAC System Type 3 (gas furnace): HVAC System Type Dictionary row 5; Zone and HVAC System Summary column G row 81.

  HVACTemplate:Zone:Unitary,
    SMstore8,                     !- Zone Name
    PSZ-AC_10:10,                 !- Template Unitary System Name
    StripMallThermostat3,         !- Template Thermostat Name
    ,                             !- supply air maximum flow rate
    ,                             !- zone heating sizing factor
    ,                             !- zone cooling sizing factor
    Flow/Zone,                    !- Outdoor Air Method
    ,                             !- outdoor air flow rate per person
    ,                             !- outdoor air flow rate per zone floor area
    0.2655;                       !- Outdoor Air Flow Rate per Zone {m3/s}  Source: xlsx raw_data!P433 Total OSA Ventilation = 0.2655 m3/s.

