Version,23.1;

Building,
  Hospital,
  0,
  City,
  0.04,
  0.4,
  MinimalShadowing,
  30,
  6;

Timestep,4;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes;

Site:Location,
  Buffalo Niagara Intl AP,
  42.933,
  -78.733,
  -5.0,
  215.0;

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme,
  Monday,
  No,
  No;

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme,
  Monday,
  No,
  No;

RunPeriod,
  Annual,
  1,1,,12,31,,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  12,11,12,13,15,17,19,20,19,17,15,13;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  AnyNumber;

Schedule:Constant,
  ALWAYS_ON,
  OnOff,
  1;

Schedule:Constant,
  INFIL_QUARTER_ON_SCH,
  Fraction,
  0.25;

Schedule:Constant,
  SWH_AMBIENT_SCH,
  Temperature,
  22;

Schedule:Constant,
  SWH_SETPOINT_SCH,
  Temperature,
  60;

Schedule:Constant,
  SWH_COLD_SCH,
  Temperature,
  10;

Schedule:Constant,
  ACTIVITY_SCH,
  AnyNumber,
  120;

Schedule:Compact,
  OCC_DAY,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0.1,
  Until: 09:00, 0.5,
  Until: 10:00, 0.8,
  Until: 11:00, 0.8,
  Until: 12:00, 0.8,
  Until: 13:00, 0.8,
  Until: 14:00, 0.8,
  Until: 15:00, 0.8,
  Until: 16:00, 0.8,
  Until: 17:00, 0.8,
  Until: 18:00, 0.5,
  Until: 19:00, 0.3,
  Until: 20:00, 0.3,
  Until: 21:00, 0.2,
  Until: 22:00, 0.2,
  Until: 23:00, 0,
  Until: 24:00, 0,
  For: Saturday,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0.1,
  Until: 09:00, 0.3,
  Until: 10:00, 0.4,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.4,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.4,
  Until: 18:00, 0.1,
  Until: 19:00, 0.1,
  Until: 20:00, 0,
  Until: 21:00, 0,
  Until: 22:00, 0,
  Until: 23:00, 0,
  Until: 24:00, 0,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0,
  Until: 09:00, 0.05,
  Until: 10:00, 0.05,
  Until: 11:00, 0.05,
  Until: 12:00, 0.05,
  Until: 13:00, 0.05,
  Until: 14:00, 0.05,
  Until: 15:00, 0.05,
  Until: 16:00, 0.05,
  Until: 17:00, 0,
  Until: 18:00, 0,
  Until: 19:00, 0,
  Until: 20:00, 0,
  Until: 21:00, 0,
  Until: 22:00, 0,
  Until: 23:00, 0,
  Until: 24:00, 0;

Schedule:Compact,
  OCC_24H,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.6,
  Until: 10:00, 0.8,
  Until: 11:00, 0.8,
  Until: 12:00, 0.8,
  Until: 13:00, 0.8,
  Until: 14:00, 0.8,
  Until: 15:00, 0.8,
  Until: 16:00, 0.8,
  Until: 17:00, 0.8,
  Until: 18:00, 0.6,
  Until: 19:00, 0.5,
  Until: 20:00, 0.5,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4,
  For: Saturday,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.6,
  Until: 10:00, 0.6,
  Until: 11:00, 0.6,
  Until: 12:00, 0.6,
  Until: 13:00, 0.6,
  Until: 14:00, 0.6,
  Until: 15:00, 0.6,
  Until: 16:00, 0.6,
  Until: 17:00, 0.6,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.4,
  Until: 09:00, 0.6,
  Until: 10:00, 0.6,
  Until: 11:00, 0.6,
  Until: 12:00, 0.6,
  Until: 13:00, 0.6,
  Until: 14:00, 0.6,
  Until: 15:00, 0.6,
  Until: 16:00, 0.6,
  Until: 17:00, 0.4,
  Until: 18:00, 0.4,
  Until: 19:00, 0.4,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4;

Schedule:Compact,
  LIGHT_DAY,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.1,
  Until: 02:00, 0.1,
  Until: 03:00, 0.1,
  Until: 04:00, 0.1,
  Until: 05:00, 0.1,
  Until: 06:00, 0.1,
  Until: 07:00, 0.1,
  Until: 08:00, 0.5,
  Until: 09:00, 0.9,
  Until: 10:00, 0.9,
  Until: 11:00, 0.9,
  Until: 12:00, 0.9,
  Until: 13:00, 0.9,
  Until: 14:00, 0.9,
  Until: 15:00, 0.9,
  Until: 16:00, 0.9,
  Until: 17:00, 0.3,
  Until: 18:00, 0.3,
  Until: 19:00, 0.3,
  Until: 20:00, 0.3,
  Until: 21:00, 0.3,
  Until: 22:00, 0.3,
  Until: 23:00, 0.3,
  Until: 24:00, 0.1,
  For: Saturday,
  Until: 01:00, 0.1,
  Until: 02:00, 0.1,
  Until: 03:00, 0.1,
  Until: 04:00, 0.1,
  Until: 05:00, 0.1,
  Until: 06:00, 0.1,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 09:00, 0.4,
  Until: 10:00, 0.4,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.4,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.4,
  Until: 18:00, 0.4,
  Until: 19:00, 0.1,
  Until: 20:00, 0.1,
  Until: 21:00, 0.1,
  Until: 22:00, 0.1,
  Until: 23:00, 0.1,
  Until: 24:00, 0.1,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.05,
  Until: 02:00, 0.05,
  Until: 03:00, 0.05,
  Until: 04:00, 0.05,
  Until: 05:00, 0.05,
  Until: 06:00, 0.05,
  Until: 07:00, 0.05,
  Until: 08:00, 0.05,
  Until: 09:00, 0.1,
  Until: 10:00, 0.1,
  Until: 11:00, 0.1,
  Until: 12:00, 0.1,
  Until: 13:00, 0.1,
  Until: 14:00, 0.1,
  Until: 15:00, 0.1,
  Until: 16:00, 0.1,
  Until: 17:00, 0.05,
  Until: 18:00, 0.05,
  Until: 19:00, 0.05,
  Until: 20:00, 0.05,
  Until: 21:00, 0.05,
  Until: 22:00, 0.05,
  Until: 23:00, 0.05,
  Until: 24:00, 0.05;

Schedule:Compact,
  LIGHT_24H,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.5,
  Until: 02:00, 0.5,
  Until: 03:00, 0.5,
  Until: 04:00, 0.5,
  Until: 05:00, 0.5,
  Until: 06:00, 0.5,
  Until: 07:00, 0.5,
  Until: 08:00, 0.5,
  Until: 09:00, 0.9,
  Until: 10:00, 0.9,
  Until: 11:00, 0.9,
  Until: 12:00, 0.9,
  Until: 13:00, 0.9,
  Until: 14:00, 0.9,
  Until: 15:00, 0.9,
  Until: 16:00, 0.9,
  Until: 17:00, 0.5,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.5,
  Until: 21:00, 0.5,
  Until: 22:00, 0.5,
  Until: 23:00, 0.5,
  Until: 24:00, 0.5,
  For: Saturday,
  Until: 01:00, 0.5,
  Until: 02:00, 0.5,
  Until: 03:00, 0.5,
  Until: 04:00, 0.5,
  Until: 05:00, 0.5,
  Until: 06:00, 0.5,
  Until: 07:00, 0.5,
  Until: 08:00, 0.5,
  Until: 09:00, 0.8,
  Until: 10:00, 0.8,
  Until: 11:00, 0.8,
  Until: 12:00, 0.8,
  Until: 13:00, 0.8,
  Until: 14:00, 0.8,
  Until: 15:00, 0.8,
  Until: 16:00, 0.8,
  Until: 17:00, 0.8,
  Until: 18:00, 0.8,
  Until: 19:00, 0.5,
  Until: 20:00, 0.5,
  Until: 21:00, 0.5,
  Until: 22:00, 0.5,
  Until: 23:00, 0.5,
  Until: 24:00, 0.5,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.5,
  Until: 02:00, 0.5,
  Until: 03:00, 0.5,
  Until: 04:00, 0.5,
  Until: 05:00, 0.5,
  Until: 06:00, 0.5,
  Until: 07:00, 0.5,
  Until: 08:00, 0.5,
  Until: 09:00, 0.7,
  Until: 10:00, 0.7,
  Until: 11:00, 0.7,
  Until: 12:00, 0.7,
  Until: 13:00, 0.7,
  Until: 14:00, 0.7,
  Until: 15:00, 0.7,
  Until: 16:00, 0.7,
  Until: 17:00, 0.5,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.5,
  Until: 21:00, 0.5,
  Until: 22:00, 0.5,
  Until: 23:00, 0.5,
  Until: 24:00, 0.5;

Schedule:Compact,
  EQUIP_DAY,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.7,
  Until: 09:00, 0.9,
  Until: 10:00, 0.9,
  Until: 11:00, 0.9,
  Until: 12:00, 0.9,
  Until: 13:00, 0.9,
  Until: 14:00, 0.9,
  Until: 15:00, 0.9,
  Until: 16:00, 0.9,
  Until: 17:00, 0.6,
  Until: 18:00, 0.6,
  Until: 19:00, 0.6,
  Until: 20:00, 0.6,
  Until: 21:00, 0.6,
  Until: 22:00, 0.6,
  Until: 23:00, 0.6,
  Until: 24:00, 0.4,
  For: Saturday,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.65,
  Until: 10:00, 0.65,
  Until: 11:00, 0.65,
  Until: 12:00, 0.65,
  Until: 13:00, 0.65,
  Until: 14:00, 0.65,
  Until: 15:00, 0.65,
  Until: 16:00, 0.65,
  Until: 17:00, 0.65,
  Until: 18:00, 0.65,
  Until: 19:00, 0.4,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.3,
  Until: 02:00, 0.3,
  Until: 03:00, 0.3,
  Until: 04:00, 0.3,
  Until: 05:00, 0.3,
  Until: 06:00, 0.3,
  Until: 07:00, 0.3,
  Until: 08:00, 0.3,
  Until: 09:00, 0.4,
  Until: 10:00, 0.4,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.4,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.3,
  Until: 18:00, 0.3,
  Until: 19:00, 0.3,
  Until: 20:00, 0.3,
  Until: 21:00, 0.3,
  Until: 22:00, 0.3,
  Until: 23:00, 0.3,
  Until: 24:00, 0.3;

Schedule:Compact,
  EQUIP_24H,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.7,
  Until: 09:00, 0.9,
  Until: 10:00, 0.9,
  Until: 11:00, 0.9,
  Until: 12:00, 0.9,
  Until: 13:00, 0.9,
  Until: 14:00, 0.9,
  Until: 15:00, 0.9,
  Until: 16:00, 0.9,
  Until: 17:00, 0.6,
  Until: 18:00, 0.6,
  Until: 19:00, 0.6,
  Until: 20:00, 0.6,
  Until: 21:00, 0.6,
  Until: 22:00, 0.6,
  Until: 23:00, 0.6,
  Until: 24:00, 0.4,
  For: Saturday,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.65,
  Until: 10:00, 0.65,
  Until: 11:00, 0.65,
  Until: 12:00, 0.65,
  Until: 13:00, 0.65,
  Until: 14:00, 0.65,
  Until: 15:00, 0.65,
  Until: 16:00, 0.65,
  Until: 17:00, 0.65,
  Until: 18:00, 0.65,
  Until: 19:00, 0.4,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.4,
  Until: 02:00, 0.4,
  Until: 03:00, 0.4,
  Until: 04:00, 0.4,
  Until: 05:00, 0.4,
  Until: 06:00, 0.4,
  Until: 07:00, 0.4,
  Until: 08:00, 0.4,
  Until: 09:00, 0.6,
  Until: 10:00, 0.6,
  Until: 11:00, 0.6,
  Until: 12:00, 0.6,
  Until: 13:00, 0.6,
  Until: 14:00, 0.6,
  Until: 15:00, 0.6,
  Until: 16:00, 0.6,
  Until: 17:00, 0.4,
  Until: 18:00, 0.4,
  Until: 19:00, 0.4,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.4,
  Until: 23:00, 0.4,
  Until: 24:00, 0.4;

Schedule:Compact,
  ELEVATOR_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.2,
  Until: 02:00, 0.2,
  Until: 03:00, 0.2,
  Until: 04:00, 0.2,
  Until: 05:00, 0.2,
  Until: 06:00, 0.2,
  Until: 07:00, 0.2,
  Until: 08:00, 0.5,
  Until: 09:00, 0.75,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 0.75,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 0.52,
  Until: 20:00, 0.52,
  Until: 21:00, 0.52,
  Until: 22:00, 0.28,
  Until: 23:00, 0.2,
  Until: 24:00, 0.2,
  For: Saturday,
  Until: 01:00, 0.2,
  Until: 02:00, 0.2,
  Until: 03:00, 0.2,
  Until: 04:00, 0.2,
  Until: 05:00, 0.2,
  Until: 06:00, 0.2,
  Until: 07:00, 0.2,
  Until: 08:00, 0.4,
  Until: 09:00, 0.46,
  Until: 10:00, 0.7,
  Until: 11:00, 0.7,
  Until: 12:00, 0.7,
  Until: 13:00, 0.51,
  Until: 14:00, 0.51,
  Until: 15:00, 0.51,
  Until: 16:00, 0.51,
  Until: 17:00, 0.51,
  Until: 18:00, 0.25,
  Until: 19:00, 0.2,
  Until: 20:00, 0.2,
  Until: 21:00, 0.2,
  Until: 22:00, 0.2,
  Until: 23:00, 0.2,
  Until: 24:00, 0.2,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.2,
  Until: 02:00, 0.2,
  Until: 03:00, 0.2,
  Until: 04:00, 0.2,
  Until: 05:00, 0.2,
  Until: 06:00, 0.2,
  Until: 07:00, 0.2,
  Until: 08:00, 0.2,
  Until: 09:00, 0.4,
  Until: 10:00, 0.4,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.4,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.2,
  Until: 18:00, 0.2,
  Until: 19:00, 0.2,
  Until: 20:00, 0.2,
  Until: 21:00, 0.2,
  Until: 22:00, 0.2,
  Until: 23:00, 0.2,
  Until: 24:00, 0.2;

Schedule:Compact,
  SWH_USE_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00, 0.3,
  Until: 02:00, 0.3,
  Until: 03:00, 0.3,
  Until: 04:00, 0.3,
  Until: 05:00, 0.3,
  Until: 06:00, 0.3,
  Until: 07:00, 0.3,
  Until: 08:00, 0.5,
  Until: 09:00, 0.58,
  Until: 10:00, 0.66,
  Until: 11:00, 0.78,
  Until: 12:00, 0.82,
  Until: 13:00, 0.71,
  Until: 14:00, 0.82,
  Until: 15:00, 0.78,
  Until: 16:00, 0.74,
  Until: 17:00, 0.63,
  Until: 18:00, 0.41,
  Until: 19:00, 0.35,
  Until: 20:00, 0.35,
  Until: 21:00, 0.35,
  Until: 22:00, 0.3,
  Until: 23:00, 0.3,
  Until: 24:00, 0.3,
  For: Saturday,
  Until: 01:00, 0.3,
  Until: 02:00, 0.3,
  Until: 03:00, 0.3,
  Until: 04:00, 0.3,
  Until: 05:00, 0.3,
  Until: 06:00, 0.3,
  Until: 07:00, 0.3,
  Until: 08:00, 0.3,
  Until: 09:00, 0.4,
  Until: 10:00, 0.5,
  Until: 11:00, 0.6,
  Until: 12:00, 0.6,
  Until: 13:00, 0.6,
  Until: 14:00, 0.6,
  Until: 15:00, 0.6,
  Until: 16:00, 0.6,
  Until: 17:00, 0.6,
  Until: 18:00, 0.5,
  Until: 19:00, 0.3,
  Until: 20:00, 0.3,
  Until: 21:00, 0.3,
  Until: 22:00, 0.3,
  Until: 23:00, 0.3,
  Until: 24:00, 0.3,
  For: Sunday Holiday WinterDesignDay AllOtherDays,
  Until: 01:00, 0.3,
  Until: 02:00, 0.3,
  Until: 03:00, 0.3,
  Until: 04:00, 0.3,
  Until: 05:00, 0.3,
  Until: 06:00, 0.3,
  Until: 07:00, 0.3,
  Until: 08:00, 0.3,
  Until: 09:00, 0.4,
  Until: 10:00, 0.5,
  Until: 11:00, 0.6,
  Until: 12:00, 0.6,
  Until: 13:00, 0.6,
  Until: 14:00, 0.6,
  Until: 15:00, 0.6,
  Until: 16:00, 0.6,
  Until: 17:00, 0.6,
  Until: 18:00, 0.5,
  Until: 19:00, 0.3,
  Until: 20:00, 0.3,
  Until: 21:00, 0.3,
  Until: 22:00, 0.3,
  Until: 23:00, 0.3,
  Until: 24:00, 0.3;

Material,
  HW Concrete 8in,
  MediumRough,
  0.2032,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;
Material,
  Gypsum 0.5in,
  Smooth,
  0.0127,
  0.16,
  784,
  830,
  0.9,
  0.4,
  0.4;
Material:NoMass,
  Wall Insulation,
  Rough,
  1.0474,
  0.9,
  0.7,
  0.7;
Material:NoMass,
  Roof Membrane and Insulation,
  Rough,
  2.6254,
  0.9,
  0.7,
  0.7;
Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.0,
  7680,
  418,
  0.9,
  0.7,
  0.7;
Material,
  Slab Concrete 6in,
  MediumRough,
  0.15,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;
Material:AirGap,
  Partition Air Gap,
  0.18;
WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.2366,
  0.39;
Construction,
  Exterior Wall,
  HW Concrete 8in,
  Wall Insulation,
  Gypsum 0.5in;
Construction,
  Exterior Roof,
  Roof Membrane and Insulation,
  Metal Decking;
Construction,
  Slab On Grade,
  Slab Concrete 6in;
Construction,
  Interior Floor,
  Slab Concrete 6in;
Construction,
  Partition,
  Gypsum 0.5in,
  Partition Air Gap,
  Gypsum 0.5in;
Construction,
  Exterior Window,
  Window Glazing;

Zone,
  BASEMENT,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_EXAM1_MULT4_FLR_1,
  0,
  0,0,0,
  1,
  4,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_TRAUMA1_FLR_1,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_EXAM3_MULT4_FLR_1,
  0,
  0,0,0,
  1,
  4,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_TRAUMA2_FLR_1,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_TRIAGE_MULT4_FLR_1,
  0,
  0,0,0,
  1,
  4,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OFFICE1_MULT4_FLR_1,
  0,
  0,0,0,
  1,
  5,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  LOBBY_RECORDS_FLR_1,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_FLR_1,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ER_NURSESTN_LOBBY_FLR_1,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OR1_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OR2_MULT5_FLR_2,
  0,
  0,0,0,
  1,
  5,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OR3_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OR4_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  IC_PATROOM1_MULT5_FLR_2,
  0,
  0,0,0,
  1,
  5,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  IC_PATROOM2_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  IC_PATROOM3_MULT6_FLR_2,
  0,
  0,0,0,
  1,
  6,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ICU_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  ICU_NURSESTN_LOBBY_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OR_NURSESTN_LOBBY_FLR_2,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM1_MULT10_FLR_3,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM2_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM3_MULT10_FLR_3,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM4_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM5_MULT10_FLR_3,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PHYSTHERAPY_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM6_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM7_MULT10_FLR_3,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM8_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  NURSESTN_LOBBY_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  LAB_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_SE_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_NW_FLR_3,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM1_MULT10_FLR_4,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM2_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM3_MULT10_FLR_4,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM4_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM5_MULT10_FLR_4,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  RADIOLOGY_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM6_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM7_MULT10_FLR_4,
  0,
  0,0,0,
  1,
  10,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  PATROOM8_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  NURSESTN_LOBBY_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  LAB_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_SE_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_NW_FLR_4,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  DINING_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  NURSESTN_LOBBY_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  KITCHEN_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OFFICE1_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OFFICE2_MULT5_FLR_5,
  0,
  0,0,0,
  1,
  5,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OFFICE3_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  OFFICE4_MULT6_FLR_5,
  0,
  0,0,0,
  1,
  6,
  4.27,
  autocalculate,
  autocalculate;
Zone,
  CORRIDOR_FLR_5,
  0,
  0,0,0,
  1,
  1,
  4.27,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  BASEMENT_WallSouth,
  Wall,
  Partition,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-30.5751,0.0000,
  2.0000,-30.5751,-4.2700,
  63.1502,-30.5751,-4.2700,
  63.1502,-30.5751,0.0000;
BuildingSurface:Detailed,
  BASEMENT_WallEast,
  Wall,
  Partition,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  63.1502,-30.5751,0.0000,
  63.1502,-30.5751,-4.2700,
  63.1502,30.5751,-4.2700,
  63.1502,30.5751,0.0000;
BuildingSurface:Detailed,
  BASEMENT_WallNorth,
  Wall,
  Partition,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  63.1502,30.5751,0.0000,
  63.1502,30.5751,-4.2700,
  2.0000,30.5751,-4.2700,
  2.0000,30.5751,0.0000;
BuildingSurface:Detailed,
  BASEMENT_WallWest,
  Wall,
  Partition,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,30.5751,0.0000,
  2.0000,30.5751,-4.2700,
  2.0000,-30.5751,-4.2700,
  2.0000,-30.5751,0.0000;
BuildingSurface:Detailed,
  BASEMENT_Floor,
  Floor,
  Slab On Grade,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-30.5751,-4.2700,
  2.0000,30.5751,-4.2700,
  63.1502,30.5751,-4.2700,
  63.1502,-30.5751,-4.2700;
BuildingSurface:Detailed,
  BASEMENT_Ceiling,
  Ceiling,
  Interior Floor,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-30.5751,0.0000,
  63.1502,-30.5751,0.0000,
  63.1502,30.5751,0.0000,
  2.0000,30.5751,0.0000;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  2.0000,-2.2868,4.2700,
  2.0000,-2.2868,0.0000,
  8.0937,-2.2868,0.0000,
  8.0937,-2.2868,4.2700;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_WallEast,
  Wall,
  Partition,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  8.0937,-2.2868,4.2700,
  8.0937,-2.2868,0.0000,
  8.0937,2.2868,0.0000,
  8.0937,2.2868,4.2700;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  8.0937,2.2868,4.2700,
  8.0937,2.2868,0.0000,
  2.0000,2.2868,0.0000,
  2.0000,2.2868,4.2700;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_WallWest,
  Wall,
  Partition,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,2.2868,4.2700,
  2.0000,2.2868,0.0000,
  2.0000,-2.2868,0.0000,
  2.0000,-2.2868,4.2700;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-2.2868,0.0000,
  2.0000,2.2868,0.0000,
  8.0937,2.2868,0.0000,
  8.0937,-2.2868,0.0000;
BuildingSurface:Detailed,
  ER_EXAM1_MULT4_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_EXAM1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-2.2868,4.2700,
  8.0937,-2.2868,4.2700,
  8.0937,2.2868,4.2700,
  2.0000,2.2868,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_TRAUMA1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.7319,-5.3314,4.2700,
  18.7319,-5.3314,0.0000,
  18.7319,5.3314,0.0000,
  18.7319,5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_WallEast,
  Wall,
  Partition,
  ER_TRAUMA1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.7319,5.3314,4.2700,
  18.7319,5.3314,0.0000,
  16.1182,5.3314,0.0000,
  16.1182,5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_TRAUMA1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  16.1182,5.3314,4.2700,
  16.1182,5.3314,0.0000,
  16.1182,-5.3314,0.0000,
  16.1182,-5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_WallWest,
  Wall,
  Partition,
  ER_TRAUMA1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  16.1182,-5.3314,4.2700,
  16.1182,-5.3314,0.0000,
  18.7319,-5.3314,0.0000,
  18.7319,-5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_TRAUMA1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.7319,-5.3314,0.0000,
  16.1182,-5.3314,0.0000,
  16.1182,5.3314,0.0000,
  18.7319,5.3314,0.0000;
BuildingSurface:Detailed,
  ER_TRAUMA1_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_TRAUMA1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.7319,-5.3314,4.2700,
  18.7319,5.3314,4.2700,
  16.1182,5.3314,4.2700,
  16.1182,-5.3314,4.2700;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  32.0908,3.0498,4.2700,
  32.0908,3.0498,0.0000,
  27.5217,3.0498,0.0000,
  27.5217,3.0498,4.2700;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_WallEast,
  Wall,
  Partition,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  27.5217,3.0498,4.2700,
  27.5217,3.0498,0.0000,
  27.5217,-3.0498,0.0000,
  27.5217,-3.0498,4.2700;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  27.5217,-3.0498,4.2700,
  27.5217,-3.0498,0.0000,
  32.0908,-3.0498,0.0000,
  32.0908,-3.0498,4.2700;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_WallWest,
  Wall,
  Partition,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  32.0908,-3.0498,4.2700,
  32.0908,-3.0498,0.0000,
  32.0908,3.0498,0.0000,
  32.0908,3.0498,4.2700;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  32.0908,3.0498,0.0000,
  32.0908,-3.0498,0.0000,
  27.5217,-3.0498,0.0000,
  27.5217,3.0498,0.0000;
BuildingSurface:Detailed,
  ER_EXAM3_MULT4_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_EXAM3_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  32.0908,3.0498,4.2700,
  27.5217,3.0498,4.2700,
  27.5217,-3.0498,4.2700,
  32.0908,-3.0498,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_TRAUMA2_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  40.8806,5.3314,4.2700,
  40.8806,5.3314,0.0000,
  40.8806,-5.3314,0.0000,
  40.8806,-5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_WallEast,
  Wall,
  Partition,
  ER_TRAUMA2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  40.8806,-5.3314,4.2700,
  40.8806,-5.3314,0.0000,
  43.4944,-5.3314,0.0000,
  43.4944,-5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_TRAUMA2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  43.4944,-5.3314,4.2700,
  43.4944,-5.3314,0.0000,
  43.4944,5.3314,0.0000,
  43.4944,5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_WallWest,
  Wall,
  Partition,
  ER_TRAUMA2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  43.4944,5.3314,4.2700,
  43.4944,5.3314,0.0000,
  40.8806,5.3314,0.0000,
  40.8806,5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_TRAUMA2_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  40.8806,5.3314,0.0000,
  43.4944,5.3314,0.0000,
  43.4944,-5.3314,0.0000,
  40.8806,-5.3314,0.0000;
BuildingSurface:Detailed,
  ER_TRAUMA2_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_TRAUMA2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  40.8806,5.3314,4.2700,
  40.8806,-5.3314,4.2700,
  43.4944,-5.3314,4.2700,
  43.4944,5.3314,4.2700;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  51.5189,-2.2868,4.2700,
  51.5189,-2.2868,0.0000,
  57.6125,-2.2868,0.0000,
  57.6125,-2.2868,4.2700;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_WallEast,
  Wall,
  Partition,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  57.6125,-2.2868,4.2700,
  57.6125,-2.2868,0.0000,
  57.6125,2.2868,0.0000,
  57.6125,2.2868,4.2700;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  57.6125,2.2868,4.2700,
  57.6125,2.2868,0.0000,
  51.5189,2.2868,0.0000,
  51.5189,2.2868,4.2700;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_WallWest,
  Wall,
  Partition,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5189,2.2868,4.2700,
  51.5189,2.2868,0.0000,
  51.5189,-2.2868,0.0000,
  51.5189,-2.2868,4.2700;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5189,-2.2868,0.0000,
  51.5189,2.2868,0.0000,
  57.6125,2.2868,0.0000,
  57.6125,-2.2868,0.0000;
BuildingSurface:Detailed,
  ER_TRIAGE_MULT4_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_TRIAGE_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5189,-2.2868,4.2700,
  57.6125,-2.2868,4.2700,
  57.6125,2.2868,4.2700,
  51.5189,2.2868,4.2700;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_Wall,
  Wall,
  Exterior Wall,
  OFFICE1_MULT4_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  66.1878,-1.5234,4.2700,
  66.1878,-1.5234,0.0000,
  66.1878,1.5234,0.0000,
  66.1878,1.5234,4.2700;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_WallEast,
  Wall,
  Partition,
  OFFICE1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.1878,1.5234,4.2700,
  66.1878,1.5234,0.0000,
  61.6125,1.5234,0.0000,
  61.6125,1.5234,4.2700;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_WallNorth,
  Wall,
  Partition,
  OFFICE1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  61.6125,1.5234,4.2700,
  61.6125,1.5234,0.0000,
  61.6125,-1.5234,0.0000,
  61.6125,-1.5234,4.2700;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_WallWest,
  Wall,
  Partition,
  OFFICE1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  61.6125,-1.5234,4.2700,
  61.6125,-1.5234,0.0000,
  66.1878,-1.5234,0.0000,
  66.1878,-1.5234,4.2700;
FenestrationSurface:Detailed,
  OFFICE1_MULT4_FLR_1_Window,
  Window,
  Exterior Window,
  OFFICE1_MULT4_FLR_1_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  66.1878,-1.3711,2.6747,
  66.1878,-1.3711,1.5953,
  66.1878,1.3711,1.5953,
  66.1878,1.3711,2.6747;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_Floor,
  Floor,
  Slab On Grade,
  OFFICE1_MULT4_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.1878,-1.5234,0.0000,
  61.6125,-1.5234,0.0000,
  61.6125,1.5234,0.0000,
  66.1878,1.5234,0.0000;
BuildingSurface:Detailed,
  OFFICE1_MULT4_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  OFFICE1_MULT4_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.1878,-1.5234,4.2700,
  66.1878,1.5234,4.2700,
  61.6125,1.5234,4.2700,
  61.6125,-1.5234,4.2700;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_Wall,
  Wall,
  Exterior Wall,
  LOBBY_RECORDS_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  166.1549,7.6839,4.2700,
  166.1549,7.6839,0.0000,
  70.1878,7.6839,0.0000,
  70.1878,7.6839,4.2700;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_WallEast,
  Wall,
  Partition,
  LOBBY_RECORDS_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  70.1878,7.6839,4.2700,
  70.1878,7.6839,0.0000,
  70.1878,-7.6839,0.0000,
  70.1878,-7.6839,4.2700;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_WallNorth,
  Wall,
  Partition,
  LOBBY_RECORDS_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  70.1878,-7.6839,4.2700,
  70.1878,-7.6839,0.0000,
  166.1549,-7.6839,0.0000,
  166.1549,-7.6839,4.2700;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_WallWest,
  Wall,
  Partition,
  LOBBY_RECORDS_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  166.1549,-7.6839,4.2700,
  166.1549,-7.6839,0.0000,
  166.1549,7.6839,0.0000,
  166.1549,7.6839,4.2700;
FenestrationSurface:Detailed,
  LOBBY_RECORDS_FLR_1_Window,
  Window,
  Exterior Window,
  LOBBY_RECORDS_FLR_1_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  161.3565,7.6839,2.4974,
  161.3565,7.6839,1.7726,
  74.9861,7.6839,1.7726,
  74.9861,7.6839,2.4974;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_Floor,
  Floor,
  Slab On Grade,
  LOBBY_RECORDS_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  166.1549,7.6839,0.0000,
  166.1549,-7.6839,0.0000,
  70.1878,-7.6839,0.0000,
  70.1878,7.6839,0.0000;
BuildingSurface:Detailed,
  LOBBY_RECORDS_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  LOBBY_RECORDS_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  166.1549,7.6839,4.2700,
  70.1878,7.6839,4.2700,
  70.1878,-7.6839,4.2700,
  166.1549,-7.6839,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  170.1549,10.6639,4.2700,
  170.1549,10.6639,0.0000,
  170.1549,-10.6639,0.0000,
  170.1549,-10.6639,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_WallEast,
  Wall,
  Partition,
  CORRIDOR_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  170.1549,-10.6639,4.2700,
  170.1549,-10.6639,0.0000,
  196.8350,-10.6639,0.0000,
  196.8350,-10.6639,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_WallNorth,
  Wall,
  Partition,
  CORRIDOR_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  196.8350,-10.6639,4.2700,
  196.8350,-10.6639,0.0000,
  196.8350,10.6639,0.0000,
  196.8350,10.6639,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_WallWest,
  Wall,
  Partition,
  CORRIDOR_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  196.8350,10.6639,4.2700,
  196.8350,10.6639,0.0000,
  170.1549,10.6639,0.0000,
  170.1549,10.6639,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_Floor,
  Floor,
  Slab On Grade,
  CORRIDOR_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  170.1549,10.6639,0.0000,
  196.8350,10.6639,0.0000,
  196.8350,-10.6639,0.0000,
  170.1549,-10.6639,0.0000;
BuildingSurface:Detailed,
  CORRIDOR_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  170.1549,10.6639,4.2700,
  170.1549,-10.6639,4.2700,
  196.8350,-10.6639,4.2700,
  196.8350,10.6639,4.2700;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_Wall,
  Wall,
  Exterior Wall,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  211.7428,-23.8563,4.2700,
  211.7428,-23.8563,0.0000,
  237.6397,-23.8563,0.0000,
  237.6397,-23.8563,4.2700;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_WallEast,
  Wall,
  Partition,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  237.6397,-23.8563,4.2700,
  237.6397,-23.8563,0.0000,
  237.6397,23.8563,0.0000,
  237.6397,23.8563,4.2700;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_WallNorth,
  Wall,
  Partition,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  237.6397,23.8563,4.2700,
  237.6397,23.8563,0.0000,
  211.7428,23.8563,0.0000,
  211.7428,23.8563,4.2700;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_WallWest,
  Wall,
  Partition,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  211.7428,23.8563,4.2700,
  211.7428,23.8563,0.0000,
  211.7428,-23.8563,0.0000,
  211.7428,-23.8563,4.2700;
FenestrationSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_Window,
  Window,
  Exterior Window,
  ER_NURSESTN_LOBBY_FLR_1_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  213.0377,-23.8563,2.7872,
  213.0377,-23.8563,1.4828,
  236.3449,-23.8563,1.4828,
  236.3449,-23.8563,2.7872;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_Floor,
  Floor,
  Slab On Grade,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  211.7428,-23.8563,0.0000,
  211.7428,23.8563,0.0000,
  237.6397,23.8563,0.0000,
  237.6397,-23.8563,0.0000;
BuildingSurface:Detailed,
  ER_NURSESTN_LOBBY_FLR_1_Ceiling,
  Ceiling,
  Interior Floor,
  ER_NURSESTN_LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  211.7428,-23.8563,4.2700,
  237.6397,-23.8563,4.2700,
  237.6397,23.8563,4.2700,
  211.7428,23.8563,4.2700;
BuildingSurface:Detailed,
  OR1_FLR_2_Wall,
  Wall,
  Exterior Wall,
  OR1_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.4465,-7.6171,8.5400,
  11.4465,-7.6171,4.2700,
  11.4465,7.6171,4.2700,
  11.4465,7.6171,8.5400;
BuildingSurface:Detailed,
  OR1_FLR_2_WallEast,
  Wall,
  Partition,
  OR1_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.4465,7.6171,8.5400,
  11.4465,7.6171,4.2700,
  7.7877,7.6171,4.2700,
  7.7877,7.6171,8.5400;
BuildingSurface:Detailed,
  OR1_FLR_2_WallNorth,
  Wall,
  Partition,
  OR1_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  7.7877,7.6171,8.5400,
  7.7877,7.6171,4.2700,
  7.7877,-7.6171,4.2700,
  7.7877,-7.6171,8.5400;
BuildingSurface:Detailed,
  OR1_FLR_2_WallWest,
  Wall,
  Partition,
  OR1_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  7.7877,-7.6171,8.5400,
  7.7877,-7.6171,4.2700,
  11.4465,-7.6171,4.2700,
  11.4465,-7.6171,8.5400;
BuildingSurface:Detailed,
  OR1_FLR_2_Floor,
  Floor,
  Interior Floor,
  OR1_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.4465,-7.6171,4.2700,
  7.7877,-7.6171,4.2700,
  7.7877,7.6171,4.2700,
  11.4465,7.6171,4.2700;
BuildingSurface:Detailed,
  OR1_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  OR1_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.4465,-7.6171,8.5400,
  11.4465,7.6171,8.5400,
  7.7877,7.6171,8.5400,
  7.7877,-7.6171,8.5400;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_Wall,
  Wall,
  Exterior Wall,
  OR2_MULT5_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  28.8546,4.5736,8.5400,
  28.8546,4.5736,4.2700,
  22.7609,4.5736,4.2700,
  22.7609,4.5736,8.5400;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_WallEast,
  Wall,
  Partition,
  OR2_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  22.7609,4.5736,8.5400,
  22.7609,4.5736,4.2700,
  22.7609,-4.5736,4.2700,
  22.7609,-4.5736,8.5400;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_WallNorth,
  Wall,
  Partition,
  OR2_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  22.7609,-4.5736,8.5400,
  22.7609,-4.5736,4.2700,
  28.8546,-4.5736,4.2700,
  28.8546,-4.5736,8.5400;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_WallWest,
  Wall,
  Partition,
  OR2_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  28.8546,-4.5736,8.5400,
  28.8546,-4.5736,4.2700,
  28.8546,4.5736,4.2700,
  28.8546,4.5736,8.5400;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_Floor,
  Floor,
  Interior Floor,
  OR2_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  28.8546,4.5736,4.2700,
  28.8546,-4.5736,4.2700,
  22.7609,-4.5736,4.2700,
  22.7609,4.5736,4.2700;
BuildingSurface:Detailed,
  OR2_MULT5_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  OR2_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  28.8546,4.5736,8.5400,
  22.7609,4.5736,8.5400,
  22.7609,-4.5736,8.5400,
  28.8546,-4.5736,8.5400;
BuildingSurface:Detailed,
  OR3_FLR_2_Wall,
  Wall,
  Exterior Wall,
  OR3_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  35.9026,4.5703,8.5400,
  35.9026,4.5703,4.2700,
  35.9026,-4.5703,4.2700,
  35.9026,-4.5703,8.5400;
BuildingSurface:Detailed,
  OR3_FLR_2_WallEast,
  Wall,
  Partition,
  OR3_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  35.9026,-4.5703,8.5400,
  35.9026,-4.5703,4.2700,
  42.0007,-4.5703,4.2700,
  42.0007,-4.5703,8.5400;
BuildingSurface:Detailed,
  OR3_FLR_2_WallNorth,
  Wall,
  Partition,
  OR3_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.0007,-4.5703,8.5400,
  42.0007,-4.5703,4.2700,
  42.0007,4.5703,4.2700,
  42.0007,4.5703,8.5400;
BuildingSurface:Detailed,
  OR3_FLR_2_WallWest,
  Wall,
  Partition,
  OR3_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.0007,4.5703,8.5400,
  42.0007,4.5703,4.2700,
  35.9026,4.5703,4.2700,
  35.9026,4.5703,8.5400;
BuildingSurface:Detailed,
  OR3_FLR_2_Floor,
  Floor,
  Interior Floor,
  OR3_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  35.9026,4.5703,4.2700,
  42.0007,4.5703,4.2700,
  42.0007,-4.5703,4.2700,
  35.9026,-4.5703,4.2700;
BuildingSurface:Detailed,
  OR3_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  OR3_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  35.9026,4.5703,8.5400,
  35.9026,-4.5703,8.5400,
  42.0007,-4.5703,8.5400,
  42.0007,4.5703,8.5400;
BuildingSurface:Detailed,
  OR4_FLR_2_WallSouth,
  Wall,
  Partition,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  47.5219,-7.4661,8.5400,
  47.5219,-7.4661,4.2700,
  62.4540,-7.4661,4.2700,
  62.4540,-7.4661,8.5400;
BuildingSurface:Detailed,
  OR4_FLR_2_WallEast,
  Wall,
  Partition,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  62.4540,-7.4661,8.5400,
  62.4540,-7.4661,4.2700,
  62.4540,7.4661,4.2700,
  62.4540,7.4661,8.5400;
BuildingSurface:Detailed,
  OR4_FLR_2_WallNorth,
  Wall,
  Partition,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  62.4540,7.4661,8.5400,
  62.4540,7.4661,4.2700,
  47.5219,7.4661,4.2700,
  47.5219,7.4661,8.5400;
BuildingSurface:Detailed,
  OR4_FLR_2_WallWest,
  Wall,
  Partition,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  47.5219,7.4661,8.5400,
  47.5219,7.4661,4.2700,
  47.5219,-7.4661,4.2700,
  47.5219,-7.4661,8.5400;
BuildingSurface:Detailed,
  OR4_FLR_2_Floor,
  Floor,
  Interior Floor,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  47.5219,-7.4661,4.2700,
  47.5219,7.4661,4.2700,
  62.4540,7.4661,4.2700,
  62.4540,-7.4661,4.2700;
BuildingSurface:Detailed,
  OR4_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  OR4_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  47.5219,-7.4661,8.5400,
  62.4540,-7.4661,8.5400,
  62.4540,7.4661,8.5400,
  47.5219,7.4661,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_Wall,
  Wall,
  Exterior Wall,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  66.4566,-2.2871,8.5400,
  66.4566,-2.2871,4.2700,
  71.0257,-2.2871,4.2700,
  71.0257,-2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_WallEast,
  Wall,
  Partition,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  71.0257,-2.2871,8.5400,
  71.0257,-2.2871,4.2700,
  71.0257,2.2871,4.2700,
  71.0257,2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_WallNorth,
  Wall,
  Partition,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  71.0257,2.2871,8.5400,
  71.0257,2.2871,4.2700,
  66.4566,2.2871,4.2700,
  66.4566,2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_WallWest,
  Wall,
  Partition,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.4566,2.2871,8.5400,
  66.4566,2.2871,4.2700,
  66.4566,-2.2871,4.2700,
  66.4566,-2.2871,8.5400;
FenestrationSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_Window,
  Window,
  Exterior Window,
  IC_PATROOM1_MULT5_FLR_2_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  66.6851,-2.2871,7.0020,
  66.6851,-2.2871,5.8080,
  70.7972,-2.2871,5.8080,
  70.7972,-2.2871,7.0020;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_Floor,
  Floor,
  Interior Floor,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.4566,-2.2871,4.2700,
  66.4566,2.2871,4.2700,
  71.0257,2.2871,4.2700,
  71.0257,-2.2871,4.2700;
BuildingSurface:Detailed,
  IC_PATROOM1_MULT5_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  IC_PATROOM1_MULT5_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  66.4566,-2.2871,8.5400,
  71.0257,-2.2871,8.5400,
  71.0257,2.2871,8.5400,
  66.4566,2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_Wall,
  Wall,
  Exterior Wall,
  IC_PATROOM2_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  81.6665,-5.3314,8.5400,
  81.6665,-5.3314,4.2700,
  81.6665,5.3314,4.2700,
  81.6665,5.3314,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_WallEast,
  Wall,
  Partition,
  IC_PATROOM2_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  81.6665,5.3314,8.5400,
  81.6665,5.3314,4.2700,
  79.0528,5.3314,4.2700,
  79.0528,5.3314,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_WallNorth,
  Wall,
  Partition,
  IC_PATROOM2_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  79.0528,5.3314,8.5400,
  79.0528,5.3314,4.2700,
  79.0528,-5.3314,4.2700,
  79.0528,-5.3314,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_WallWest,
  Wall,
  Partition,
  IC_PATROOM2_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  79.0528,-5.3314,8.5400,
  79.0528,-5.3314,4.2700,
  81.6665,-5.3314,4.2700,
  81.6665,-5.3314,8.5400;
FenestrationSurface:Detailed,
  IC_PATROOM2_FLR_2_Window,
  Window,
  Exterior Window,
  IC_PATROOM2_FLR_2_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  81.6665,-4.7982,7.0016,
  81.6665,-4.7982,5.8084,
  81.6665,4.7982,5.8084,
  81.6665,4.7982,7.0016;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_Floor,
  Floor,
  Interior Floor,
  IC_PATROOM2_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  81.6665,-5.3314,4.2700,
  79.0528,-5.3314,4.2700,
  79.0528,5.3314,4.2700,
  81.6665,5.3314,4.2700;
BuildingSurface:Detailed,
  IC_PATROOM2_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  IC_PATROOM2_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  81.6665,-5.3314,8.5400,
  81.6665,5.3314,8.5400,
  79.0528,5.3314,8.5400,
  79.0528,-5.3314,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_Wall,
  Wall,
  Exterior Wall,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  94.2627,2.2871,8.5400,
  94.2627,2.2871,4.2700,
  89.6936,2.2871,4.2700,
  89.6936,2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_WallEast,
  Wall,
  Partition,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  89.6936,2.2871,8.5400,
  89.6936,2.2871,4.2700,
  89.6936,-2.2871,4.2700,
  89.6936,-2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_WallNorth,
  Wall,
  Partition,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  89.6936,-2.2871,8.5400,
  89.6936,-2.2871,4.2700,
  94.2627,-2.2871,4.2700,
  94.2627,-2.2871,8.5400;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_WallWest,
  Wall,
  Partition,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  94.2627,-2.2871,8.5400,
  94.2627,-2.2871,4.2700,
  94.2627,2.2871,4.2700,
  94.2627,2.2871,8.5400;
FenestrationSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_Window,
  Window,
  Exterior Window,
  IC_PATROOM3_MULT6_FLR_2_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  94.0342,2.2871,7.0020,
  94.0342,2.2871,5.8080,
  89.9220,2.2871,5.8080,
  89.9220,2.2871,7.0020;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_Floor,
  Floor,
  Interior Floor,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  94.2627,2.2871,4.2700,
  94.2627,-2.2871,4.2700,
  89.6936,-2.2871,4.2700,
  89.6936,2.2871,4.2700;
BuildingSurface:Detailed,
  IC_PATROOM3_MULT6_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  IC_PATROOM3_MULT6_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  94.2627,2.2871,8.5400,
  89.6936,2.2871,8.5400,
  89.6936,-2.2871,8.5400,
  94.2627,-2.2871,8.5400;
BuildingSurface:Detailed,
  ICU_FLR_2_Wall,
  Wall,
  Exterior Wall,
  ICU_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  117.2577,25.1381,8.5400,
  117.2577,25.1381,4.2700,
  117.2577,-25.1381,4.2700,
  117.2577,-25.1381,8.5400;
BuildingSurface:Detailed,
  ICU_FLR_2_WallEast,
  Wall,
  Partition,
  ICU_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  117.2577,-25.1381,8.5400,
  117.2577,-25.1381,4.2700,
  129.5490,-25.1381,4.2700,
  129.5490,-25.1381,8.5400;
BuildingSurface:Detailed,
  ICU_FLR_2_WallNorth,
  Wall,
  Partition,
  ICU_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  129.5490,-25.1381,8.5400,
  129.5490,-25.1381,4.2700,
  129.5490,25.1381,4.2700,
  129.5490,25.1381,8.5400;
BuildingSurface:Detailed,
  ICU_FLR_2_WallWest,
  Wall,
  Partition,
  ICU_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  129.5490,25.1381,8.5400,
  129.5490,25.1381,4.2700,
  117.2577,25.1381,4.2700,
  117.2577,25.1381,8.5400;
FenestrationSurface:Detailed,
  ICU_FLR_2_Window,
  Window,
  Exterior Window,
  ICU_FLR_2_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  117.2577,22.6243,6.6817,
  117.2577,22.6243,6.1283,
  117.2577,-22.6243,6.1283,
  117.2577,-22.6243,6.6817;
BuildingSurface:Detailed,
  ICU_FLR_2_Floor,
  Floor,
  Interior Floor,
  ICU_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  117.2577,25.1381,4.2700,
  129.5490,25.1381,4.2700,
  129.5490,-25.1381,4.2700,
  117.2577,-25.1381,4.2700;
BuildingSurface:Detailed,
  ICU_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  ICU_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  117.2577,25.1381,8.5400,
  117.2577,-25.1381,8.5400,
  129.5490,-25.1381,8.5400,
  129.5490,25.1381,8.5400;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_WallSouth,
  Wall,
  Partition,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  152.5415,-12.9303,8.5400,
  152.5415,-12.9303,4.2700,
  178.4021,-12.9303,4.2700,
  178.4021,-12.9303,8.5400;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_WallEast,
  Wall,
  Partition,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  178.4021,-12.9303,8.5400,
  178.4021,-12.9303,4.2700,
  178.4021,12.9303,4.2700,
  178.4021,12.9303,8.5400;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_WallNorth,
  Wall,
  Partition,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  178.4021,12.9303,8.5400,
  178.4021,12.9303,4.2700,
  152.5415,12.9303,4.2700,
  152.5415,12.9303,8.5400;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_WallWest,
  Wall,
  Partition,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  152.5415,12.9303,8.5400,
  152.5415,12.9303,4.2700,
  152.5415,-12.9303,4.2700,
  152.5415,-12.9303,8.5400;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_Floor,
  Floor,
  Interior Floor,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  152.5415,-12.9303,4.2700,
  152.5415,12.9303,4.2700,
  178.4021,12.9303,4.2700,
  178.4021,-12.9303,4.2700;
BuildingSurface:Detailed,
  ICU_NURSESTN_LOBBY_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  ICU_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  152.5415,-12.9303,8.5400,
  178.4021,-12.9303,8.5400,
  178.4021,12.9303,8.5400,
  152.5415,12.9303,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  185.0782,-13.3401,8.5400,
  185.0782,-13.3401,4.2700,
  206.4061,-13.3401,4.2700,
  206.4061,-13.3401,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_WallEast,
  Wall,
  Partition,
  CORRIDOR_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  206.4061,-13.3401,8.5400,
  206.4061,-13.3401,4.2700,
  206.4061,13.3401,4.2700,
  206.4061,13.3401,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_WallNorth,
  Wall,
  Partition,
  CORRIDOR_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  206.4061,13.3401,8.5400,
  206.4061,13.3401,4.2700,
  185.0782,13.3401,4.2700,
  185.0782,13.3401,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_WallWest,
  Wall,
  Partition,
  CORRIDOR_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  185.0782,13.3401,8.5400,
  185.0782,13.3401,4.2700,
  185.0782,-13.3401,4.2700,
  185.0782,-13.3401,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  185.0782,-13.3401,4.2700,
  185.0782,13.3401,4.2700,
  206.4061,13.3401,4.2700,
  206.4061,-13.3401,4.2700;
BuildingSurface:Detailed,
  CORRIDOR_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  185.0782,-13.3401,8.5400,
  206.4061,-13.3401,8.5400,
  206.4061,13.3401,8.5400,
  185.0782,13.3401,8.5400;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_Wall,
  Wall,
  Exterior Wall,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  246.2800,-21.3278,8.5400,
  246.2800,-21.3278,4.2700,
  246.2800,21.3278,4.2700,
  246.2800,21.3278,8.5400;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_WallEast,
  Wall,
  Partition,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  246.2800,21.3278,8.5400,
  246.2800,21.3278,4.2700,
  222.5402,21.3278,4.2700,
  222.5402,21.3278,8.5400;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_WallNorth,
  Wall,
  Partition,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  222.5402,21.3278,8.5400,
  222.5402,21.3278,4.2700,
  222.5402,-21.3278,4.2700,
  222.5402,-21.3278,8.5400;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_WallWest,
  Wall,
  Partition,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  222.5402,-21.3278,8.5400,
  222.5402,-21.3278,4.2700,
  246.2800,-21.3278,4.2700,
  246.2800,-21.3278,8.5400;
FenestrationSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_Window,
  Window,
  Exterior Window,
  OR_NURSESTN_LOBBY_FLR_2_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  246.2800,-19.1951,6.8709,
  246.2800,-19.1951,5.9391,
  246.2800,19.1951,5.9391,
  246.2800,19.1951,6.8709;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_Floor,
  Floor,
  Interior Floor,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  246.2800,-21.3278,4.2700,
  222.5402,-21.3278,4.2700,
  222.5402,21.3278,4.2700,
  246.2800,21.3278,4.2700;
BuildingSurface:Detailed,
  OR_NURSESTN_LOBBY_FLR_2_Ceiling,
  Ceiling,
  Interior Floor,
  OR_NURSESTN_LOBBY_FLR_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  246.2800,-21.3278,8.5400,
  246.2800,21.3278,8.5400,
  222.5402,21.3278,8.5400,
  222.5402,-21.3278,8.5400;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM1_MULT10_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  6.5717,2.2871,12.8100,
  6.5717,2.2871,8.5400,
  2.0026,2.2871,8.5400,
  2.0026,2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0026,2.2871,12.8100,
  2.0026,2.2871,8.5400,
  2.0026,-2.2871,8.5400,
  2.0026,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0026,-2.2871,12.8100,
  2.0026,-2.2871,8.5400,
  6.5717,-2.2871,8.5400,
  6.5717,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5717,-2.2871,12.8100,
  6.5717,-2.2871,8.5400,
  6.5717,2.2871,8.5400,
  6.5717,2.2871,12.8100;
FenestrationSurface:Detailed,
  PATROOM1_MULT10_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM1_MULT10_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  6.3432,2.2871,11.2720,
  6.3432,2.2871,10.0780,
  2.2310,2.2871,10.0780,
  2.2310,2.2871,11.2720;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM1_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5717,2.2871,8.5400,
  6.5717,-2.2871,8.5400,
  2.0026,-2.2871,8.5400,
  2.0026,2.2871,8.5400;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM1_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5717,2.2871,12.8100,
  2.0026,2.2871,12.8100,
  2.0026,-2.2871,12.8100,
  6.5717,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM2_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  15.2385,6.0937,12.8100,
  15.2385,6.0937,8.5400,
  15.2385,-6.0937,8.5400,
  15.2385,-6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  15.2385,-6.0937,12.8100,
  15.2385,-6.0937,8.5400,
  18.0972,-6.0937,8.5400,
  18.0972,-6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0972,-6.0937,12.8100,
  18.0972,-6.0937,8.5400,
  18.0972,6.0937,8.5400,
  18.0972,6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0972,6.0937,12.8100,
  18.0972,6.0937,8.5400,
  15.2385,6.0937,8.5400,
  15.2385,6.0937,12.8100;
FenestrationSurface:Detailed,
  PATROOM2_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM2_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  15.2385,5.4843,11.2712,
  15.2385,5.4843,10.0788,
  15.2385,-5.4843,10.0788,
  15.2385,-5.4843,11.2712;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  15.2385,6.0937,8.5400,
  18.0972,6.0937,8.5400,
  18.0972,-6.0937,8.5400,
  15.2385,-6.0937,8.5400;
BuildingSurface:Detailed,
  PATROOM2_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  15.2385,6.0937,12.8100,
  15.2385,-6.0937,12.8100,
  18.0972,-6.0937,12.8100,
  18.0972,6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM3_MULT10_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  26.8386,-2.2866,12.8100,
  26.8386,-2.2866,8.5400,
  31.2578,-2.2866,8.5400,
  31.2578,-2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.2578,-2.2866,12.8100,
  31.2578,-2.2866,8.5400,
  31.2578,2.2866,8.5400,
  31.2578,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.2578,2.2866,12.8100,
  31.2578,2.2866,8.5400,
  26.8386,2.2866,8.5400,
  26.8386,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.8386,2.2866,12.8100,
  26.8386,2.2866,8.5400,
  26.8386,-2.2866,8.5400,
  26.8386,-2.2866,12.8100;
FenestrationSurface:Detailed,
  PATROOM3_MULT10_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM3_MULT10_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  27.0595,-2.2866,11.2709,
  27.0595,-2.2866,10.0791,
  31.0368,-2.2866,10.0791,
  31.0368,-2.2866,11.2709;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM3_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.8386,-2.2866,8.5400,
  26.8386,2.2866,8.5400,
  31.2578,2.2866,8.5400,
  31.2578,-2.2866,8.5400;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM3_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.8386,-2.2866,12.8100,
  31.2578,-2.2866,12.8100,
  31.2578,2.2866,12.8100,
  26.8386,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM4_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  42.8578,-6.0937,12.8100,
  42.8578,-6.0937,8.5400,
  42.8578,6.0937,8.5400,
  42.8578,6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM4_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.8578,6.0937,12.8100,
  42.8578,6.0937,8.5400,
  39.9991,6.0937,8.5400,
  39.9991,6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM4_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.9991,6.0937,12.8100,
  39.9991,6.0937,8.5400,
  39.9991,-6.0937,8.5400,
  39.9991,-6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM4_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.9991,-6.0937,12.8100,
  39.9991,-6.0937,8.5400,
  42.8578,-6.0937,8.5400,
  42.8578,-6.0937,12.8100;
FenestrationSurface:Detailed,
  PATROOM4_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM4_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  42.8578,-5.4843,11.2712,
  42.8578,-5.4843,10.0788,
  42.8578,5.4843,10.0788,
  42.8578,5.4843,11.2712;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM4_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.8578,-6.0937,8.5400,
  39.9991,-6.0937,8.5400,
  39.9991,6.0937,8.5400,
  42.8578,6.0937,8.5400;
BuildingSurface:Detailed,
  PATROOM4_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM4_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.8578,-6.0937,12.8100,
  42.8578,6.0937,12.8100,
  39.9991,6.0937,12.8100,
  39.9991,-6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM5_MULT10_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.0938,2.2871,12.8100,
  56.0938,2.2871,8.5400,
  51.5247,2.2871,8.5400,
  51.5247,2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5247,2.2871,12.8100,
  51.5247,2.2871,8.5400,
  51.5247,-2.2871,8.5400,
  51.5247,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5247,-2.2871,12.8100,
  51.5247,-2.2871,8.5400,
  56.0938,-2.2871,8.5400,
  56.0938,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  56.0938,-2.2871,12.8100,
  56.0938,-2.2871,8.5400,
  56.0938,2.2871,8.5400,
  56.0938,2.2871,12.8100;
FenestrationSurface:Detailed,
  PATROOM5_MULT10_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM5_MULT10_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  55.8653,2.2871,11.2720,
  55.8653,2.2871,10.0780,
  51.7531,2.2871,10.0780,
  51.7531,2.2871,11.2720;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM5_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  56.0938,2.2871,8.5400,
  56.0938,-2.2871,8.5400,
  51.5247,-2.2871,8.5400,
  51.5247,2.2871,8.5400;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM5_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  56.0938,2.2871,12.8100,
  51.5247,2.2871,12.8100,
  51.5247,-2.2871,12.8100,
  56.0938,-2.2871,12.8100;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_WallSouth,
  Wall,
  Partition,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,12.8100,
  60.0963,-11.0424,8.5400,
  82.1812,-11.0424,8.5400,
  82.1812,-11.0424,12.8100;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_WallEast,
  Wall,
  Partition,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  82.1812,-11.0424,12.8100,
  82.1812,-11.0424,8.5400,
  82.1812,11.0424,8.5400,
  82.1812,11.0424,12.8100;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_WallNorth,
  Wall,
  Partition,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  82.1812,11.0424,12.8100,
  82.1812,11.0424,8.5400,
  60.0963,11.0424,8.5400,
  60.0963,11.0424,12.8100;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_WallWest,
  Wall,
  Partition,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,11.0424,12.8100,
  60.0963,11.0424,8.5400,
  60.0963,-11.0424,8.5400,
  60.0963,-11.0424,12.8100;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_Floor,
  Floor,
  Interior Floor,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,8.5400,
  60.0963,11.0424,8.5400,
  82.1812,11.0424,8.5400,
  82.1812,-11.0424,8.5400;
BuildingSurface:Detailed,
  PHYSTHERAPY_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PHYSTHERAPY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,12.8100,
  82.1812,-11.0424,12.8100,
  82.1812,11.0424,12.8100,
  60.0963,11.0424,12.8100;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM6_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  90.2057,5.3314,12.8100,
  90.2057,5.3314,8.5400,
  90.2057,-5.3314,8.5400,
  90.2057,-5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  90.2057,-5.3314,12.8100,
  90.2057,-5.3314,8.5400,
  92.8194,-5.3314,8.5400,
  92.8194,-5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.8194,-5.3314,12.8100,
  92.8194,-5.3314,8.5400,
  92.8194,5.3314,8.5400,
  92.8194,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.8194,5.3314,12.8100,
  92.8194,5.3314,8.5400,
  90.2057,5.3314,8.5400,
  90.2057,5.3314,12.8100;
FenestrationSurface:Detailed,
  PATROOM6_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM6_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  90.2057,4.7982,11.2716,
  90.2057,4.7982,10.0784,
  90.2057,-4.7982,10.0784,
  90.2057,-4.7982,11.2716;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  90.2057,5.3314,8.5400,
  92.8194,5.3314,8.5400,
  92.8194,-5.3314,8.5400,
  90.2057,-5.3314,8.5400;
BuildingSurface:Detailed,
  PATROOM6_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  90.2057,5.3314,12.8100,
  90.2057,-5.3314,12.8100,
  92.8194,-5.3314,12.8100,
  92.8194,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM7_MULT10_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  100.9209,-2.2866,12.8100,
  100.9209,-2.2866,8.5400,
  105.3401,-2.2866,8.5400,
  105.3401,-2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.3401,-2.2866,12.8100,
  105.3401,-2.2866,8.5400,
  105.3401,2.2866,8.5400,
  105.3401,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.3401,2.2866,12.8100,
  105.3401,2.2866,8.5400,
  100.9209,2.2866,8.5400,
  100.9209,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  100.9209,2.2866,12.8100,
  100.9209,2.2866,8.5400,
  100.9209,-2.2866,8.5400,
  100.9209,-2.2866,12.8100;
FenestrationSurface:Detailed,
  PATROOM7_MULT10_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM7_MULT10_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  101.1419,-2.2866,11.2709,
  101.1419,-2.2866,10.0791,
  105.1192,-2.2866,10.0791,
  105.1192,-2.2866,11.2709;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM7_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  100.9209,-2.2866,8.5400,
  100.9209,2.2866,8.5400,
  105.3401,2.2866,8.5400,
  105.3401,-2.2866,8.5400;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM7_MULT10_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  100.9209,-2.2866,12.8100,
  105.3401,-2.2866,12.8100,
  105.3401,2.2866,12.8100,
  100.9209,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_Wall,
  Wall,
  Exterior Wall,
  PATROOM8_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  116.0554,-5.3314,12.8100,
  116.0554,-5.3314,8.5400,
  116.0554,5.3314,8.5400,
  116.0554,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_WallEast,
  Wall,
  Partition,
  PATROOM8_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  116.0554,5.3314,12.8100,
  116.0554,5.3314,8.5400,
  113.4416,5.3314,8.5400,
  113.4416,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_WallNorth,
  Wall,
  Partition,
  PATROOM8_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  113.4416,5.3314,12.8100,
  113.4416,5.3314,8.5400,
  113.4416,-5.3314,8.5400,
  113.4416,-5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_WallWest,
  Wall,
  Partition,
  PATROOM8_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  113.4416,-5.3314,12.8100,
  113.4416,-5.3314,8.5400,
  116.0554,-5.3314,8.5400,
  116.0554,-5.3314,12.8100;
FenestrationSurface:Detailed,
  PATROOM8_FLR_3_Window,
  Window,
  Exterior Window,
  PATROOM8_FLR_3_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  116.0554,-4.7982,11.2716,
  116.0554,-4.7982,10.0784,
  116.0554,4.7982,10.0784,
  116.0554,4.7982,11.2716;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_Floor,
  Floor,
  Interior Floor,
  PATROOM8_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  116.0554,-5.3314,8.5400,
  113.4416,-5.3314,8.5400,
  113.4416,5.3314,8.5400,
  116.0554,5.3314,8.5400;
BuildingSurface:Detailed,
  PATROOM8_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM8_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  116.0554,-5.3314,12.8100,
  116.0554,5.3314,12.8100,
  113.4416,5.3314,12.8100,
  113.4416,-5.3314,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_WallSouth,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,12.8100,
  124.0799,-15.0482,8.5400,
  154.1764,-15.0482,8.5400,
  154.1764,-15.0482,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_WallEast,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  154.1764,-15.0482,12.8100,
  154.1764,-15.0482,8.5400,
  154.1764,15.0482,8.5400,
  154.1764,15.0482,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_WallNorth,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  154.1764,15.0482,12.8100,
  154.1764,15.0482,8.5400,
  124.0799,15.0482,8.5400,
  124.0799,15.0482,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_WallWest,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,15.0482,12.8100,
  124.0799,15.0482,8.5400,
  124.0799,-15.0482,8.5400,
  124.0799,-15.0482,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_Floor,
  Floor,
  Interior Floor,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,8.5400,
  124.0799,15.0482,8.5400,
  154.1764,15.0482,8.5400,
  154.1764,-15.0482,8.5400;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  NURSESTN_LOBBY_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,12.8100,
  154.1764,-15.0482,12.8100,
  154.1764,15.0482,12.8100,
  124.0799,15.0482,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_3_WallSouth,
  Wall,
  Partition,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,12.8100,
  158.1764,-8.1359,8.5400,
  174.4481,-8.1359,8.5400,
  174.4481,-8.1359,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_3_WallEast,
  Wall,
  Partition,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  174.4481,-8.1359,12.8100,
  174.4481,-8.1359,8.5400,
  174.4481,8.1359,8.5400,
  174.4481,8.1359,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_3_WallNorth,
  Wall,
  Partition,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  174.4481,8.1359,12.8100,
  174.4481,8.1359,8.5400,
  158.1764,8.1359,8.5400,
  158.1764,8.1359,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_3_WallWest,
  Wall,
  Partition,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,8.1359,12.8100,
  158.1764,8.1359,8.5400,
  158.1764,-8.1359,8.5400,
  158.1764,-8.1359,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_3_Floor,
  Floor,
  Interior Floor,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,8.5400,
  158.1764,8.1359,8.5400,
  174.4481,8.1359,8.5400,
  174.4481,-8.1359,8.5400;
BuildingSurface:Detailed,
  LAB_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  LAB_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,12.8100,
  174.4481,-8.1359,12.8100,
  174.4481,8.1359,12.8100,
  158.1764,8.1359,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_SE_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  210.3538,26.5743,12.8100,
  210.3538,26.5743,8.5400,
  199.6910,26.5743,8.5400,
  199.6910,26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_WallEast,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  199.6910,26.5743,12.8100,
  199.6910,26.5743,8.5400,
  199.6910,-26.5743,8.5400,
  199.6910,-26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_WallNorth,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  199.6910,-26.5743,12.8100,
  199.6910,-26.5743,8.5400,
  210.3538,-26.5743,8.5400,
  210.3538,-26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_WallWest,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  210.3538,-26.5743,12.8100,
  210.3538,-26.5743,8.5400,
  210.3538,26.5743,8.5400,
  210.3538,26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_SE_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  210.3538,26.5743,8.5400,
  210.3538,-26.5743,8.5400,
  199.6910,-26.5743,8.5400,
  199.6910,26.5743,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_SE_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  210.3538,26.5743,12.8100,
  199.6910,26.5743,12.8100,
  199.6910,-26.5743,12.8100,
  210.3538,-26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_NW_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  235.5967,5.3314,12.8100,
  235.5967,5.3314,8.5400,
  235.5967,-5.3314,8.5400,
  235.5967,-5.3314,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_WallEast,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  235.5967,-5.3314,12.8100,
  235.5967,-5.3314,8.5400,
  288.7452,-5.3314,8.5400,
  288.7452,-5.3314,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_WallNorth,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  288.7452,-5.3314,12.8100,
  288.7452,-5.3314,8.5400,
  288.7452,5.3314,8.5400,
  288.7452,5.3314,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_WallWest,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  288.7452,5.3314,12.8100,
  288.7452,5.3314,8.5400,
  235.5967,5.3314,8.5400,
  235.5967,5.3314,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_NW_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  235.5967,5.3314,8.5400,
  288.7452,5.3314,8.5400,
  288.7452,-5.3314,8.5400,
  235.5967,-5.3314,8.5400;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_3_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_NW_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  235.5967,5.3314,12.8100,
  235.5967,-5.3314,12.8100,
  288.7452,-5.3314,12.8100,
  288.7452,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM1_MULT10_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  2.0026,-2.2871,17.0800,
  2.0026,-2.2871,12.8100,
  6.5717,-2.2871,12.8100,
  6.5717,-2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5717,-2.2871,17.0800,
  6.5717,-2.2871,12.8100,
  6.5717,2.2871,12.8100,
  6.5717,2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5717,2.2871,17.0800,
  6.5717,2.2871,12.8100,
  2.0026,2.2871,12.8100,
  2.0026,2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM1_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0026,2.2871,17.0800,
  2.0026,2.2871,12.8100,
  2.0026,-2.2871,12.8100,
  2.0026,-2.2871,17.0800;
FenestrationSurface:Detailed,
  PATROOM1_MULT10_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM1_MULT10_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  2.2310,-2.2871,15.5420,
  2.2310,-2.2871,14.3480,
  6.3432,-2.2871,14.3480,
  6.3432,-2.2871,15.5420;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM1_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0026,-2.2871,12.8100,
  2.0026,2.2871,12.8100,
  6.5717,2.2871,12.8100,
  6.5717,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM1_MULT10_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM1_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0026,-2.2871,17.0800,
  6.5717,-2.2871,17.0800,
  6.5717,2.2871,17.0800,
  2.0026,2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM2_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.0972,-6.0937,17.0800,
  18.0972,-6.0937,12.8100,
  18.0972,6.0937,12.8100,
  18.0972,6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM2_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0972,6.0937,17.0800,
  18.0972,6.0937,12.8100,
  15.2385,6.0937,12.8100,
  15.2385,6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM2_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  15.2385,6.0937,17.0800,
  15.2385,6.0937,12.8100,
  15.2385,-6.0937,12.8100,
  15.2385,-6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM2_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  15.2385,-6.0937,17.0800,
  15.2385,-6.0937,12.8100,
  18.0972,-6.0937,12.8100,
  18.0972,-6.0937,17.0800;
FenestrationSurface:Detailed,
  PATROOM2_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM2_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  18.0972,-5.4843,15.5412,
  18.0972,-5.4843,14.3488,
  18.0972,5.4843,14.3488,
  18.0972,5.4843,15.5412;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM2_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0972,-6.0937,12.8100,
  15.2385,-6.0937,12.8100,
  15.2385,6.0937,12.8100,
  18.0972,6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM2_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM2_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0972,-6.0937,17.0800,
  18.0972,6.0937,17.0800,
  15.2385,6.0937,17.0800,
  15.2385,-6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM3_MULT10_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  31.2578,2.2866,17.0800,
  31.2578,2.2866,12.8100,
  26.8386,2.2866,12.8100,
  26.8386,2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.8386,2.2866,17.0800,
  26.8386,2.2866,12.8100,
  26.8386,-2.2866,12.8100,
  26.8386,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.8386,-2.2866,17.0800,
  26.8386,-2.2866,12.8100,
  31.2578,-2.2866,12.8100,
  31.2578,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM3_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.2578,-2.2866,17.0800,
  31.2578,-2.2866,12.8100,
  31.2578,2.2866,12.8100,
  31.2578,2.2866,17.0800;
FenestrationSurface:Detailed,
  PATROOM3_MULT10_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM3_MULT10_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  31.0368,2.2866,15.5409,
  31.0368,2.2866,14.3491,
  27.0595,2.2866,14.3491,
  27.0595,2.2866,15.5409;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM3_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.2578,2.2866,12.8100,
  31.2578,-2.2866,12.8100,
  26.8386,-2.2866,12.8100,
  26.8386,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM3_MULT10_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM3_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.2578,2.2866,17.0800,
  26.8386,2.2866,17.0800,
  26.8386,-2.2866,17.0800,
  31.2578,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM4_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  39.9991,6.0937,17.0800,
  39.9991,6.0937,12.8100,
  39.9991,-6.0937,12.8100,
  39.9991,-6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM4_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.9991,-6.0937,17.0800,
  39.9991,-6.0937,12.8100,
  42.8578,-6.0937,12.8100,
  42.8578,-6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM4_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.8578,-6.0937,17.0800,
  42.8578,-6.0937,12.8100,
  42.8578,6.0937,12.8100,
  42.8578,6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM4_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  42.8578,6.0937,17.0800,
  42.8578,6.0937,12.8100,
  39.9991,6.0937,12.8100,
  39.9991,6.0937,17.0800;
FenestrationSurface:Detailed,
  PATROOM4_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM4_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  39.9991,5.4843,15.5412,
  39.9991,5.4843,14.3488,
  39.9991,-5.4843,14.3488,
  39.9991,-5.4843,15.5412;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM4_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.9991,6.0937,12.8100,
  42.8578,6.0937,12.8100,
  42.8578,-6.0937,12.8100,
  39.9991,-6.0937,12.8100;
BuildingSurface:Detailed,
  PATROOM4_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM4_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.9991,6.0937,17.0800,
  39.9991,-6.0937,17.0800,
  42.8578,-6.0937,17.0800,
  42.8578,6.0937,17.0800;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM5_MULT10_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  51.5247,-2.2871,17.0800,
  51.5247,-2.2871,12.8100,
  56.0938,-2.2871,12.8100,
  56.0938,-2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  56.0938,-2.2871,17.0800,
  56.0938,-2.2871,12.8100,
  56.0938,2.2871,12.8100,
  56.0938,2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  56.0938,2.2871,17.0800,
  56.0938,2.2871,12.8100,
  51.5247,2.2871,12.8100,
  51.5247,2.2871,17.0800;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM5_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5247,2.2871,17.0800,
  51.5247,2.2871,12.8100,
  51.5247,-2.2871,12.8100,
  51.5247,-2.2871,17.0800;
FenestrationSurface:Detailed,
  PATROOM5_MULT10_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM5_MULT10_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  51.7531,-2.2871,15.5420,
  51.7531,-2.2871,14.3480,
  55.8653,-2.2871,14.3480,
  55.8653,-2.2871,15.5420;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM5_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5247,-2.2871,12.8100,
  51.5247,2.2871,12.8100,
  56.0938,2.2871,12.8100,
  56.0938,-2.2871,12.8100;
BuildingSurface:Detailed,
  PATROOM5_MULT10_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM5_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  51.5247,-2.2871,17.0800,
  56.0938,-2.2871,17.0800,
  56.0938,2.2871,17.0800,
  51.5247,2.2871,17.0800;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_WallSouth,
  Wall,
  Partition,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,17.0800,
  60.0963,-11.0424,12.8100,
  82.1812,-11.0424,12.8100,
  82.1812,-11.0424,17.0800;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_WallEast,
  Wall,
  Partition,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  82.1812,-11.0424,17.0800,
  82.1812,-11.0424,12.8100,
  82.1812,11.0424,12.8100,
  82.1812,11.0424,17.0800;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_WallNorth,
  Wall,
  Partition,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  82.1812,11.0424,17.0800,
  82.1812,11.0424,12.8100,
  60.0963,11.0424,12.8100,
  60.0963,11.0424,17.0800;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_WallWest,
  Wall,
  Partition,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,11.0424,17.0800,
  60.0963,11.0424,12.8100,
  60.0963,-11.0424,12.8100,
  60.0963,-11.0424,17.0800;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_Floor,
  Floor,
  Interior Floor,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,12.8100,
  60.0963,11.0424,12.8100,
  82.1812,11.0424,12.8100,
  82.1812,-11.0424,12.8100;
BuildingSurface:Detailed,
  RADIOLOGY_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  RADIOLOGY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.0963,-11.0424,17.0800,
  82.1812,-11.0424,17.0800,
  82.1812,11.0424,17.0800,
  60.0963,11.0424,17.0800;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM6_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  92.8194,-5.3314,17.0800,
  92.8194,-5.3314,12.8100,
  92.8194,5.3314,12.8100,
  92.8194,5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM6_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.8194,5.3314,17.0800,
  92.8194,5.3314,12.8100,
  90.2057,5.3314,12.8100,
  90.2057,5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM6_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  90.2057,5.3314,17.0800,
  90.2057,5.3314,12.8100,
  90.2057,-5.3314,12.8100,
  90.2057,-5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM6_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  90.2057,-5.3314,17.0800,
  90.2057,-5.3314,12.8100,
  92.8194,-5.3314,12.8100,
  92.8194,-5.3314,17.0800;
FenestrationSurface:Detailed,
  PATROOM6_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM6_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  92.8194,-4.7982,15.5416,
  92.8194,-4.7982,14.3484,
  92.8194,4.7982,14.3484,
  92.8194,4.7982,15.5416;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM6_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.8194,-5.3314,12.8100,
  90.2057,-5.3314,12.8100,
  90.2057,5.3314,12.8100,
  92.8194,5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM6_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM6_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.8194,-5.3314,17.0800,
  92.8194,5.3314,17.0800,
  90.2057,5.3314,17.0800,
  90.2057,-5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM7_MULT10_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  105.3401,2.2866,17.0800,
  105.3401,2.2866,12.8100,
  100.9209,2.2866,12.8100,
  100.9209,2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  100.9209,2.2866,17.0800,
  100.9209,2.2866,12.8100,
  100.9209,-2.2866,12.8100,
  100.9209,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  100.9209,-2.2866,17.0800,
  100.9209,-2.2866,12.8100,
  105.3401,-2.2866,12.8100,
  105.3401,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM7_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.3401,-2.2866,17.0800,
  105.3401,-2.2866,12.8100,
  105.3401,2.2866,12.8100,
  105.3401,2.2866,17.0800;
FenestrationSurface:Detailed,
  PATROOM7_MULT10_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM7_MULT10_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  105.1192,2.2866,15.5409,
  105.1192,2.2866,14.3491,
  101.1419,2.2866,14.3491,
  101.1419,2.2866,15.5409;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM7_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.3401,2.2866,12.8100,
  105.3401,-2.2866,12.8100,
  100.9209,-2.2866,12.8100,
  100.9209,2.2866,12.8100;
BuildingSurface:Detailed,
  PATROOM7_MULT10_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM7_MULT10_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.3401,2.2866,17.0800,
  100.9209,2.2866,17.0800,
  100.9209,-2.2866,17.0800,
  105.3401,-2.2866,17.0800;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_Wall,
  Wall,
  Exterior Wall,
  PATROOM8_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  113.4416,5.3314,17.0800,
  113.4416,5.3314,12.8100,
  113.4416,-5.3314,12.8100,
  113.4416,-5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_WallEast,
  Wall,
  Partition,
  PATROOM8_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  113.4416,-5.3314,17.0800,
  113.4416,-5.3314,12.8100,
  116.0554,-5.3314,12.8100,
  116.0554,-5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_WallNorth,
  Wall,
  Partition,
  PATROOM8_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  116.0554,-5.3314,17.0800,
  116.0554,-5.3314,12.8100,
  116.0554,5.3314,12.8100,
  116.0554,5.3314,17.0800;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_WallWest,
  Wall,
  Partition,
  PATROOM8_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  116.0554,5.3314,17.0800,
  116.0554,5.3314,12.8100,
  113.4416,5.3314,12.8100,
  113.4416,5.3314,17.0800;
FenestrationSurface:Detailed,
  PATROOM8_FLR_4_Window,
  Window,
  Exterior Window,
  PATROOM8_FLR_4_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  113.4416,4.7982,15.5416,
  113.4416,4.7982,14.3484,
  113.4416,-4.7982,14.3484,
  113.4416,-4.7982,15.5416;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_Floor,
  Floor,
  Interior Floor,
  PATROOM8_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  113.4416,5.3314,12.8100,
  116.0554,5.3314,12.8100,
  116.0554,-5.3314,12.8100,
  113.4416,-5.3314,12.8100;
BuildingSurface:Detailed,
  PATROOM8_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  PATROOM8_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  113.4416,5.3314,17.0800,
  113.4416,-5.3314,17.0800,
  116.0554,-5.3314,17.0800,
  116.0554,5.3314,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_WallSouth,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,17.0800,
  124.0799,-15.0482,12.8100,
  154.1764,-15.0482,12.8100,
  154.1764,-15.0482,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_WallEast,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  154.1764,-15.0482,17.0800,
  154.1764,-15.0482,12.8100,
  154.1764,15.0482,12.8100,
  154.1764,15.0482,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_WallNorth,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  154.1764,15.0482,17.0800,
  154.1764,15.0482,12.8100,
  124.0799,15.0482,12.8100,
  124.0799,15.0482,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_WallWest,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,15.0482,17.0800,
  124.0799,15.0482,12.8100,
  124.0799,-15.0482,12.8100,
  124.0799,-15.0482,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_Floor,
  Floor,
  Interior Floor,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,12.8100,
  124.0799,15.0482,12.8100,
  154.1764,15.0482,12.8100,
  154.1764,-15.0482,12.8100;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  NURSESTN_LOBBY_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  124.0799,-15.0482,17.0800,
  154.1764,-15.0482,17.0800,
  154.1764,15.0482,17.0800,
  124.0799,15.0482,17.0800;
BuildingSurface:Detailed,
  LAB_FLR_4_WallSouth,
  Wall,
  Partition,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,17.0800,
  158.1764,-8.1359,12.8100,
  174.4481,-8.1359,12.8100,
  174.4481,-8.1359,17.0800;
BuildingSurface:Detailed,
  LAB_FLR_4_WallEast,
  Wall,
  Partition,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  174.4481,-8.1359,17.0800,
  174.4481,-8.1359,12.8100,
  174.4481,8.1359,12.8100,
  174.4481,8.1359,17.0800;
BuildingSurface:Detailed,
  LAB_FLR_4_WallNorth,
  Wall,
  Partition,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  174.4481,8.1359,17.0800,
  174.4481,8.1359,12.8100,
  158.1764,8.1359,12.8100,
  158.1764,8.1359,17.0800;
BuildingSurface:Detailed,
  LAB_FLR_4_WallWest,
  Wall,
  Partition,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,8.1359,17.0800,
  158.1764,8.1359,12.8100,
  158.1764,-8.1359,12.8100,
  158.1764,-8.1359,17.0800;
BuildingSurface:Detailed,
  LAB_FLR_4_Floor,
  Floor,
  Interior Floor,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,12.8100,
  158.1764,8.1359,12.8100,
  174.4481,8.1359,12.8100,
  174.4481,-8.1359,12.8100;
BuildingSurface:Detailed,
  LAB_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  LAB_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  158.1764,-8.1359,17.0800,
  174.4481,-8.1359,17.0800,
  174.4481,8.1359,17.0800,
  158.1764,8.1359,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_SE_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  199.6910,-26.5743,17.0800,
  199.6910,-26.5743,12.8100,
  210.3538,-26.5743,12.8100,
  210.3538,-26.5743,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_WallEast,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  210.3538,-26.5743,17.0800,
  210.3538,-26.5743,12.8100,
  210.3538,26.5743,12.8100,
  210.3538,26.5743,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_WallNorth,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  210.3538,26.5743,17.0800,
  210.3538,26.5743,12.8100,
  199.6910,26.5743,12.8100,
  199.6910,26.5743,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_WallWest,
  Wall,
  Partition,
  CORRIDOR_SE_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  199.6910,26.5743,17.0800,
  199.6910,26.5743,12.8100,
  199.6910,-26.5743,12.8100,
  199.6910,-26.5743,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_SE_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  199.6910,-26.5743,12.8100,
  199.6910,26.5743,12.8100,
  210.3538,26.5743,12.8100,
  210.3538,-26.5743,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_SE_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_SE_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  199.6910,-26.5743,17.0800,
  210.3538,-26.5743,17.0800,
  210.3538,26.5743,17.0800,
  199.6910,26.5743,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_NW_FLR_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  288.7452,-5.3314,17.0800,
  288.7452,-5.3314,12.8100,
  288.7452,5.3314,12.8100,
  288.7452,5.3314,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_WallEast,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  288.7452,5.3314,17.0800,
  288.7452,5.3314,12.8100,
  235.5967,5.3314,12.8100,
  235.5967,5.3314,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_WallNorth,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  235.5967,5.3314,17.0800,
  235.5967,5.3314,12.8100,
  235.5967,-5.3314,12.8100,
  235.5967,-5.3314,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_WallWest,
  Wall,
  Partition,
  CORRIDOR_NW_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  235.5967,-5.3314,17.0800,
  235.5967,-5.3314,12.8100,
  288.7452,-5.3314,12.8100,
  288.7452,-5.3314,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_NW_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  288.7452,-5.3314,12.8100,
  235.5967,-5.3314,12.8100,
  235.5967,5.3314,12.8100,
  288.7452,5.3314,12.8100;
BuildingSurface:Detailed,
  CORRIDOR_NW_FLR_4_Ceiling,
  Ceiling,
  Interior Floor,
  CORRIDOR_NW_FLR_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  288.7452,-5.3314,17.0800,
  288.7452,5.3314,17.0800,
  235.5967,5.3314,17.0800,
  235.5967,-5.3314,17.0800;
BuildingSurface:Detailed,
  DINING_FLR_5_Wall,
  Wall,
  Exterior Wall,
  DINING_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  55.3184,6.5340,21.3500,
  55.3184,6.5340,17.0800,
  2.0000,6.5340,17.0800,
  2.0000,6.5340,21.3500;
BuildingSurface:Detailed,
  DINING_FLR_5_WallEast,
  Wall,
  Partition,
  DINING_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,6.5340,21.3500,
  2.0000,6.5340,17.0800,
  2.0000,-6.5340,17.0800,
  2.0000,-6.5340,21.3500;
BuildingSurface:Detailed,
  DINING_FLR_5_WallNorth,
  Wall,
  Partition,
  DINING_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  2.0000,-6.5340,21.3500,
  2.0000,-6.5340,17.0800,
  55.3184,-6.5340,17.0800,
  55.3184,-6.5340,21.3500;
BuildingSurface:Detailed,
  DINING_FLR_5_WallWest,
  Wall,
  Partition,
  DINING_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  55.3184,-6.5340,21.3500,
  55.3184,-6.5340,17.0800,
  55.3184,6.5340,17.0800,
  55.3184,6.5340,21.3500;
FenestrationSurface:Detailed,
  DINING_FLR_5_Window,
  Window,
  Exterior Window,
  DINING_FLR_5_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  52.6525,6.5340,19.5877,
  52.6525,6.5340,18.8423,
  4.6659,6.5340,18.8423,
  4.6659,6.5340,19.5877;
BuildingSurface:Detailed,
  DINING_FLR_5_Floor,
  Floor,
  Interior Floor,
  DINING_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  55.3184,6.5340,17.0800,
  55.3184,-6.5340,17.0800,
  2.0000,-6.5340,17.0800,
  2.0000,6.5340,17.0800;
BuildingSurface:Detailed,
  DINING_FLR_5_Roof,
  Roof,
  Exterior Roof,
  DINING_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  55.3184,6.5340,21.3500,
  2.0000,6.5340,21.3500,
  2.0000,-6.5340,21.3500,
  55.3184,-6.5340,21.3500;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_Wall,
  Wall,
  Exterior Wall,
  NURSESTN_LOBBY_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  59.3184,12.1873,21.3500,
  59.3184,12.1873,17.0800,
  59.3184,-12.1873,17.0800,
  59.3184,-12.1873,21.3500;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_WallEast,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  59.3184,-12.1873,21.3500,
  59.3184,-12.1873,17.0800,
  102.0066,-12.1873,17.0800,
  102.0066,-12.1873,21.3500;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_WallNorth,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  102.0066,-12.1873,21.3500,
  102.0066,-12.1873,17.0800,
  102.0066,12.1873,17.0800,
  102.0066,12.1873,21.3500;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_WallWest,
  Wall,
  Partition,
  NURSESTN_LOBBY_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  102.0066,12.1873,21.3500,
  102.0066,12.1873,17.0800,
  59.3184,12.1873,17.0800,
  59.3184,12.1873,21.3500;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_Floor,
  Floor,
  Interior Floor,
  NURSESTN_LOBBY_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  59.3184,12.1873,17.0800,
  102.0066,12.1873,17.0800,
  102.0066,-12.1873,17.0800,
  59.3184,-12.1873,17.0800;
BuildingSurface:Detailed,
  NURSESTN_LOBBY_FLR_5_Roof,
  Roof,
  Exterior Roof,
  NURSESTN_LOBBY_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  59.3184,12.1873,21.3500,
  59.3184,-12.1873,21.3500,
  102.0066,-12.1873,21.3500,
  102.0066,12.1873,21.3500;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_Wall,
  Wall,
  Exterior Wall,
  KITCHEN_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  106.0066,-7.6229,21.3500,
  106.0066,-7.6229,17.0800,
  166.9433,-7.6229,17.0800,
  166.9433,-7.6229,21.3500;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_WallEast,
  Wall,
  Partition,
  KITCHEN_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  166.9433,-7.6229,21.3500,
  166.9433,-7.6229,17.0800,
  166.9433,7.6229,17.0800,
  166.9433,7.6229,21.3500;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_WallNorth,
  Wall,
  Partition,
  KITCHEN_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  166.9433,7.6229,21.3500,
  166.9433,7.6229,17.0800,
  106.0066,7.6229,17.0800,
  106.0066,7.6229,21.3500;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_WallWest,
  Wall,
  Partition,
  KITCHEN_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  106.0066,7.6229,21.3500,
  106.0066,7.6229,17.0800,
  106.0066,-7.6229,17.0800,
  106.0066,-7.6229,21.3500;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_Floor,
  Floor,
  Interior Floor,
  KITCHEN_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  106.0066,-7.6229,17.0800,
  106.0066,7.6229,17.0800,
  166.9433,7.6229,17.0800,
  166.9433,-7.6229,17.0800;
BuildingSurface:Detailed,
  KITCHEN_FLR_5_Roof,
  Roof,
  Exterior Roof,
  KITCHEN_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  106.0066,-7.6229,21.3500,
  166.9433,-7.6229,21.3500,
  166.9433,7.6229,21.3500,
  106.0066,7.6229,21.3500;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_Wall,
  Wall,
  Exterior Wall,
  OFFICE1_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  181.4022,-8.3794,21.3500,
  181.4022,-8.3794,17.0800,
  181.4022,8.3794,17.0800,
  181.4022,8.3794,21.3500;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_WallEast,
  Wall,
  Partition,
  OFFICE1_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  181.4022,8.3794,21.3500,
  181.4022,8.3794,17.0800,
  177.2431,8.3794,17.0800,
  177.2431,8.3794,21.3500;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_WallNorth,
  Wall,
  Partition,
  OFFICE1_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  177.2431,8.3794,21.3500,
  177.2431,8.3794,17.0800,
  177.2431,-8.3794,17.0800,
  177.2431,-8.3794,21.3500;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_WallWest,
  Wall,
  Partition,
  OFFICE1_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  177.2431,-8.3794,21.3500,
  177.2431,-8.3794,17.0800,
  181.4022,-8.3794,17.0800,
  181.4022,-8.3794,21.3500;
FenestrationSurface:Detailed,
  OFFICE1_FLR_5_Window,
  Window,
  Exterior Window,
  OFFICE1_FLR_5_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  181.4022,-7.5414,19.8114,
  181.4022,-7.5414,18.6186,
  181.4022,7.5414,18.6186,
  181.4022,7.5414,19.8114;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_Floor,
  Floor,
  Interior Floor,
  OFFICE1_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  181.4022,-8.3794,17.0800,
  177.2431,-8.3794,17.0800,
  177.2431,8.3794,17.0800,
  181.4022,8.3794,17.0800;
BuildingSurface:Detailed,
  OFFICE1_FLR_5_Roof,
  Roof,
  Exterior Roof,
  OFFICE1_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  181.4022,-8.3794,21.3500,
  181.4022,8.3794,21.3500,
  177.2431,8.3794,21.3500,
  177.2431,-8.3794,21.3500;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_Wall,
  Wall,
  Exterior Wall,
  OFFICE2_MULT5_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  200.0846,4.5746,21.3500,
  200.0846,4.5746,17.0800,
  192.4687,4.5746,17.0800,
  192.4687,4.5746,21.3500;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_WallEast,
  Wall,
  Partition,
  OFFICE2_MULT5_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  192.4687,4.5746,21.3500,
  192.4687,4.5746,17.0800,
  192.4687,-4.5746,17.0800,
  192.4687,-4.5746,21.3500;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_WallNorth,
  Wall,
  Partition,
  OFFICE2_MULT5_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  192.4687,-4.5746,21.3500,
  192.4687,-4.5746,17.0800,
  200.0846,-4.5746,17.0800,
  200.0846,-4.5746,21.3500;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_WallWest,
  Wall,
  Partition,
  OFFICE2_MULT5_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  200.0846,-4.5746,21.3500,
  200.0846,-4.5746,17.0800,
  200.0846,4.5746,17.0800,
  200.0846,4.5746,21.3500;
FenestrationSurface:Detailed,
  OFFICE2_MULT5_FLR_5_Window,
  Window,
  Exterior Window,
  OFFICE2_MULT5_FLR_5_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  199.7038,4.5746,19.8117,
  199.7038,4.5746,18.6183,
  192.8495,4.5746,18.6183,
  192.8495,4.5746,19.8117;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_Floor,
  Floor,
  Interior Floor,
  OFFICE2_MULT5_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  200.0846,4.5746,17.0800,
  200.0846,-4.5746,17.0800,
  192.4687,-4.5746,17.0800,
  192.4687,4.5746,17.0800;
BuildingSurface:Detailed,
  OFFICE2_MULT5_FLR_5_Roof,
  Roof,
  Exterior Roof,
  OFFICE2_MULT5_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  200.0846,4.5746,21.3500,
  192.4687,4.5746,21.3500,
  192.4687,-4.5746,21.3500,
  200.0846,-4.5746,21.3500;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_Wall,
  Wall,
  Exterior Wall,
  OFFICE3_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  211.1503,8.3782,21.3500,
  211.1503,8.3782,17.0800,
  211.1503,-8.3782,17.0800,
  211.1503,-8.3782,21.3500;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_WallEast,
  Wall,
  Partition,
  OFFICE3_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  211.1503,-8.3782,21.3500,
  211.1503,-8.3782,17.0800,
  215.3087,-8.3782,17.0800,
  215.3087,-8.3782,21.3500;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_WallNorth,
  Wall,
  Partition,
  OFFICE3_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  215.3087,-8.3782,21.3500,
  215.3087,-8.3782,17.0800,
  215.3087,8.3782,17.0800,
  215.3087,8.3782,21.3500;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_WallWest,
  Wall,
  Partition,
  OFFICE3_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  215.3087,8.3782,21.3500,
  215.3087,8.3782,17.0800,
  211.1503,8.3782,17.0800,
  211.1503,8.3782,21.3500;
FenestrationSurface:Detailed,
  OFFICE3_FLR_5_Window,
  Window,
  Exterior Window,
  OFFICE3_FLR_5_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  211.1503,7.5404,19.8115,
  211.1503,7.5404,18.6185,
  211.1503,-7.5404,18.6185,
  211.1503,-7.5404,19.8115;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_Floor,
  Floor,
  Interior Floor,
  OFFICE3_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  211.1503,8.3782,17.0800,
  215.3087,8.3782,17.0800,
  215.3087,-8.3782,17.0800,
  211.1503,-8.3782,17.0800;
BuildingSurface:Detailed,
  OFFICE3_FLR_5_Roof,
  Roof,
  Exterior Roof,
  OFFICE3_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  211.1503,8.3782,21.3500,
  211.1503,-8.3782,21.3500,
  215.3087,-8.3782,21.3500,
  215.3087,8.3782,21.3500;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_Wall,
  Wall,
  Exterior Wall,
  OFFICE4_MULT6_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  226.3719,-2.2876,21.3500,
  226.3719,-2.2876,17.0800,
  229.4187,-2.2876,17.0800,
  229.4187,-2.2876,21.3500;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_WallEast,
  Wall,
  Partition,
  OFFICE4_MULT6_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  229.4187,-2.2876,21.3500,
  229.4187,-2.2876,17.0800,
  229.4187,2.2876,17.0800,
  229.4187,2.2876,21.3500;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_WallNorth,
  Wall,
  Partition,
  OFFICE4_MULT6_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  229.4187,2.2876,21.3500,
  229.4187,2.2876,17.0800,
  226.3719,2.2876,17.0800,
  226.3719,2.2876,21.3500;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_WallWest,
  Wall,
  Partition,
  OFFICE4_MULT6_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  226.3719,2.2876,21.3500,
  226.3719,2.2876,17.0800,
  226.3719,-2.2876,17.0800,
  226.3719,-2.2876,21.3500;
FenestrationSurface:Detailed,
  OFFICE4_MULT6_FLR_5_Window,
  Window,
  Exterior Window,
  OFFICE4_MULT6_FLR_5_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  226.5242,-2.2876,19.7547,
  226.5242,-2.2876,18.6753,
  229.2664,-2.2876,18.6753,
  229.2664,-2.2876,19.7547;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_Floor,
  Floor,
  Interior Floor,
  OFFICE4_MULT6_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  226.3719,-2.2876,17.0800,
  226.3719,2.2876,17.0800,
  229.4187,2.2876,17.0800,
  229.4187,-2.2876,17.0800;
BuildingSurface:Detailed,
  OFFICE4_MULT6_FLR_5_Roof,
  Roof,
  Exterior Roof,
  OFFICE4_MULT6_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  226.3719,-2.2876,21.3500,
  229.4187,-2.2876,21.3500,
  229.4187,2.2876,21.3500,
  226.3719,2.2876,21.3500;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_Wall,
  Wall,
  Exterior Wall,
  CORRIDOR_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  261.6256,-9.1405,21.3500,
  261.6256,-9.1405,17.0800,
  261.6256,9.1405,17.0800,
  261.6256,9.1405,21.3500;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_WallEast,
  Wall,
  Partition,
  CORRIDOR_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  261.6256,9.1405,21.3500,
  261.6256,9.1405,17.0800,
  234.1829,9.1405,17.0800,
  234.1829,9.1405,21.3500;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_WallNorth,
  Wall,
  Partition,
  CORRIDOR_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  234.1829,9.1405,21.3500,
  234.1829,9.1405,17.0800,
  234.1829,-9.1405,17.0800,
  234.1829,-9.1405,21.3500;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_WallWest,
  Wall,
  Partition,
  CORRIDOR_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  234.1829,-9.1405,21.3500,
  234.1829,-9.1405,17.0800,
  261.6256,-9.1405,17.0800,
  261.6256,-9.1405,21.3500;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_Floor,
  Floor,
  Interior Floor,
  CORRIDOR_FLR_5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  261.6256,-9.1405,17.0800,
  234.1829,-9.1405,17.0800,
  234.1829,9.1405,17.0800,
  261.6256,9.1405,17.0800;
BuildingSurface:Detailed,
  CORRIDOR_FLR_5_Roof,
  Roof,
  Exterior Roof,
  CORRIDOR_FLR_5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  261.6256,-9.1405,21.3500,
  261.6256,9.1405,21.3500,
  234.1829,9.1405,21.3500,
  234.1829,-9.1405,21.3500;

People,
  BASEMENT_People,
  BASEMENT,
  OCC_DAY,
  People/Area,
  ,
  0.026903,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  BASEMENT_Lights,
  BASEMENT,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.5799,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  BASEMENT_Equip,
  BASEMENT,
  EQUIP_DAY,
  Watts/Area,
  ,
  8.0700,
  ,
  0,
  0.5,
  0;
People,
  ER_EXAM1_MULT4_FLR_1_People,
  ER_EXAM1_MULT4_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.215054,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_EXAM1_MULT4_FLR_1_Lights,
  ER_EXAM1_MULT4_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  16.1458,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_EXAM1_MULT4_FLR_1_Equip,
  ER_EXAM1_MULT4_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  16.1400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_EXAM1_MULT4_FLR_1_Infil,
  ER_EXAM1_MULT4_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ER_TRAUMA1_FLR_1_People,
  ER_TRAUMA1_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.215054,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_TRAUMA1_FLR_1_Lights,
  ER_TRAUMA1_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  16.1458,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_TRAUMA1_FLR_1_Equip,
  ER_TRAUMA1_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_TRAUMA1_FLR_1_Infil,
  ER_TRAUMA1_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ER_EXAM3_MULT4_FLR_1_People,
  ER_EXAM3_MULT4_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.215054,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_EXAM3_MULT4_FLR_1_Lights,
  ER_EXAM3_MULT4_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  16.1458,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_EXAM3_MULT4_FLR_1_Equip,
  ER_EXAM3_MULT4_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  16.1400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_EXAM3_MULT4_FLR_1_Infil,
  ER_EXAM3_MULT4_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ER_TRAUMA2_FLR_1_People,
  ER_TRAUMA2_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.215054,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_TRAUMA2_FLR_1_Lights,
  ER_TRAUMA2_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  16.1458,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_TRAUMA2_FLR_1_Equip,
  ER_TRAUMA2_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_TRAUMA2_FLR_1_Infil,
  ER_TRAUMA2_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ER_TRIAGE_MULT4_FLR_1_People,
  ER_TRIAGE_MULT4_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.215054,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_TRIAGE_MULT4_FLR_1_Lights,
  ER_TRIAGE_MULT4_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  16.1458,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_TRIAGE_MULT4_FLR_1_Equip,
  ER_TRIAGE_MULT4_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5271,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_TRIAGE_MULT4_FLR_1_Infil,
  ER_TRIAGE_MULT4_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OFFICE1_MULT4_FLR_1_People,
  OFFICE1_MULT4_FLR_1,
  OCC_DAY,
  People/Area,
  ,
  0.075358,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OFFICE1_MULT4_FLR_1_Lights,
  OFFICE1_MULT4_FLR_1,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.8403,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OFFICE1_MULT4_FLR_1_Equip,
  OFFICE1_MULT4_FLR_1,
  EQUIP_DAY,
  Watts/Area,
  ,
  11.8400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OFFICE1_MULT4_FLR_1_Infil,
  OFFICE1_MULT4_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  LOBBY_RECORDS_FLR_1_People,
  LOBBY_RECORDS_FLR_1,
  OCC_DAY,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  LOBBY_RECORDS_FLR_1_Lights,
  LOBBY_RECORDS_FLR_1,
  LIGHT_DAY,
  Watts/Area,
  ,
  13.7778,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  LOBBY_RECORDS_FLR_1_Equip,
  LOBBY_RECORDS_FLR_1,
  EQUIP_DAY,
  Watts/Area,
  ,
  1.0800,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  LOBBY_RECORDS_FLR_1_Infil,
  LOBBY_RECORDS_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  CORRIDOR_FLR_1_People,
  CORRIDOR_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_FLR_1_Lights,
  CORRIDOR_FLR_1,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_FLR_1_Infil,
  CORRIDOR_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ER_NURSESTN_LOBBY_FLR_1_People,
  ER_NURSESTN_LOBBY_FLR_1,
  OCC_24H,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ER_NURSESTN_LOBBY_FLR_1_Lights,
  ER_NURSESTN_LOBBY_FLR_1,
  LIGHT_DAY,
  Watts/Area,
  ,
  12.0556,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ER_NURSESTN_LOBBY_FLR_1_Equip,
  ER_NURSESTN_LOBBY_FLR_1,
  EQUIP_24H,
  Watts/Area,
  ,
  14.6300,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ER_NURSESTN_LOBBY_FLR_1_Infil,
  ER_NURSESTN_LOBBY_FLR_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OR1_FLR_2_People,
  OR1_FLR_2,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OR1_FLR_2_Lights,
  OR1_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  23.6806,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OR1_FLR_2_Equip,
  OR1_FLR_2,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OR1_FLR_2_Infil,
  OR1_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OR2_MULT5_FLR_2_People,
  OR2_MULT5_FLR_2,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OR2_MULT5_FLR_2_Lights,
  OR2_MULT5_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  23.6806,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OR2_MULT5_FLR_2_Equip,
  OR2_MULT5_FLR_2,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OR2_MULT5_FLR_2_Infil,
  OR2_MULT5_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OR3_FLR_2_People,
  OR3_FLR_2,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OR3_FLR_2_Lights,
  OR3_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  23.6806,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OR3_FLR_2_Equip,
  OR3_FLR_2,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OR3_FLR_2_Infil,
  OR3_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OR4_FLR_2_People,
  OR4_FLR_2,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OR4_FLR_2_Lights,
  OR4_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  23.6806,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OR4_FLR_2_Equip,
  OR4_FLR_2,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
People,
  IC_PATROOM1_MULT5_FLR_2_People,
  IC_PATROOM1_MULT5_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  IC_PATROOM1_MULT5_FLR_2_Lights,
  IC_PATROOM1_MULT5_FLR_2,
  LIGHT_24H,
  Watts/Area,
  ,
  8.6111,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  IC_PATROOM1_MULT5_FLR_2_Equip,
  IC_PATROOM1_MULT5_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  32.2800,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  IC_PATROOM1_MULT5_FLR_2_Infil,
  IC_PATROOM1_MULT5_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  IC_PATROOM2_FLR_2_People,
  IC_PATROOM2_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  IC_PATROOM2_FLR_2_Lights,
  IC_PATROOM2_FLR_2,
  LIGHT_24H,
  Watts/Area,
  ,
  8.6111,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  IC_PATROOM2_FLR_2_Equip,
  IC_PATROOM2_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  32.2800,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  IC_PATROOM2_FLR_2_Infil,
  IC_PATROOM2_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  IC_PATROOM3_MULT6_FLR_2_People,
  IC_PATROOM3_MULT6_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  IC_PATROOM3_MULT6_FLR_2_Lights,
  IC_PATROOM3_MULT6_FLR_2,
  LIGHT_24H,
  Watts/Area,
  ,
  8.6111,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  IC_PATROOM3_MULT6_FLR_2_Equip,
  IC_PATROOM3_MULT6_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  32.2800,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  IC_PATROOM3_MULT6_FLR_2_Infil,
  IC_PATROOM3_MULT6_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ICU_FLR_2_People,
  ICU_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ICU_FLR_2_Lights,
  ICU_FLR_2,
  LIGHT_24H,
  Watts/Area,
  ,
  8.6111,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ICU_FLR_2_Equip,
  ICU_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  32.2800,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  ICU_FLR_2_Infil,
  ICU_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  ICU_NURSESTN_LOBBY_FLR_2_People,
  ICU_NURSESTN_LOBBY_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  ICU_NURSESTN_LOBBY_FLR_2_Lights,
  ICU_NURSESTN_LOBBY_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  10.7639,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  ICU_NURSESTN_LOBBY_FLR_2_Equip,
  ICU_NURSESTN_LOBBY_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
People,
  CORRIDOR_FLR_2_People,
  CORRIDOR_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_FLR_2_Lights,
  CORRIDOR_FLR_2,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_FLR_2_Infil,
  CORRIDOR_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OR_NURSESTN_LOBBY_FLR_2_People,
  OR_NURSESTN_LOBBY_FLR_2,
  OCC_24H,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OR_NURSESTN_LOBBY_FLR_2_Lights,
  OR_NURSESTN_LOBBY_FLR_2,
  LIGHT_DAY,
  Watts/Area,
  ,
  12.7014,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OR_NURSESTN_LOBBY_FLR_2_Equip,
  OR_NURSESTN_LOBBY_FLR_2,
  EQUIP_24H,
  Watts/Area,
  ,
  11.1900,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OR_NURSESTN_LOBBY_FLR_2_Infil,
  OR_NURSESTN_LOBBY_FLR_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM1_MULT10_FLR_3_People,
  PATROOM1_MULT10_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM1_MULT10_FLR_3_Lights,
  PATROOM1_MULT10_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM1_MULT10_FLR_3_Equip,
  PATROOM1_MULT10_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM1_MULT10_FLR_3_Infil,
  PATROOM1_MULT10_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM2_FLR_3_People,
  PATROOM2_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM2_FLR_3_Lights,
  PATROOM2_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM2_FLR_3_Equip,
  PATROOM2_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM2_FLR_3_Infil,
  PATROOM2_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM3_MULT10_FLR_3_People,
  PATROOM3_MULT10_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM3_MULT10_FLR_3_Lights,
  PATROOM3_MULT10_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM3_MULT10_FLR_3_Equip,
  PATROOM3_MULT10_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM3_MULT10_FLR_3_Infil,
  PATROOM3_MULT10_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM4_FLR_3_People,
  PATROOM4_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM4_FLR_3_Lights,
  PATROOM4_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM4_FLR_3_Equip,
  PATROOM4_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM4_FLR_3_Infil,
  PATROOM4_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM5_MULT10_FLR_3_People,
  PATROOM5_MULT10_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM5_MULT10_FLR_3_Lights,
  PATROOM5_MULT10_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM5_MULT10_FLR_3_Equip,
  PATROOM5_MULT10_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM5_MULT10_FLR_3_Infil,
  PATROOM5_MULT10_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PHYSTHERAPY_FLR_3_People,
  PHYSTHERAPY_FLR_3,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PHYSTHERAPY_FLR_3_Lights,
  PHYSTHERAPY_FLR_3,
  LIGHT_DAY,
  Watts/Area,
  ,
  9.6875,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PHYSTHERAPY_FLR_3_Equip,
  PHYSTHERAPY_FLR_3,
  EQUIP_DAY,
  Watts/Area,
  ,
  16.1400,
  ,
  0,
  0.5,
  0;
People,
  PATROOM6_FLR_3_People,
  PATROOM6_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM6_FLR_3_Lights,
  PATROOM6_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM6_FLR_3_Equip,
  PATROOM6_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM6_FLR_3_Infil,
  PATROOM6_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM7_MULT10_FLR_3_People,
  PATROOM7_MULT10_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM7_MULT10_FLR_3_Lights,
  PATROOM7_MULT10_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM7_MULT10_FLR_3_Equip,
  PATROOM7_MULT10_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM7_MULT10_FLR_3_Infil,
  PATROOM7_MULT10_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM8_FLR_3_People,
  PATROOM8_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM8_FLR_3_Lights,
  PATROOM8_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM8_FLR_3_Equip,
  PATROOM8_FLR_3,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM8_FLR_3_Infil,
  PATROOM8_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  NURSESTN_LOBBY_FLR_3_People,
  NURSESTN_LOBBY_FLR_3,
  OCC_DAY,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  NURSESTN_LOBBY_FLR_3_Lights,
  NURSESTN_LOBBY_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  12.7014,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  NURSESTN_LOBBY_FLR_3_Equip,
  NURSESTN_LOBBY_FLR_3,
  EQUIP_DAY,
  Watts/Area,
  ,
  11.1900,
  ,
  0,
  0.5,
  0;
People,
  LAB_FLR_3_People,
  LAB_FLR_3,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  LAB_FLR_3_Lights,
  LAB_FLR_3,
  LIGHT_DAY,
  Watts/Area,
  ,
  15.0695,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  LAB_FLR_3_Equip,
  LAB_FLR_3,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
People,
  CORRIDOR_SE_FLR_3_People,
  CORRIDOR_SE_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_SE_FLR_3_Lights,
  CORRIDOR_SE_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_SE_FLR_3_Infil,
  CORRIDOR_SE_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  CORRIDOR_NW_FLR_3_People,
  CORRIDOR_NW_FLR_3,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_NW_FLR_3_Lights,
  CORRIDOR_NW_FLR_3,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_NW_FLR_3_Infil,
  CORRIDOR_NW_FLR_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM1_MULT10_FLR_4_People,
  PATROOM1_MULT10_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM1_MULT10_FLR_4_Lights,
  PATROOM1_MULT10_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM1_MULT10_FLR_4_Equip,
  PATROOM1_MULT10_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM1_MULT10_FLR_4_Infil,
  PATROOM1_MULT10_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM2_FLR_4_People,
  PATROOM2_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM2_FLR_4_Lights,
  PATROOM2_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM2_FLR_4_Equip,
  PATROOM2_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM2_FLR_4_Infil,
  PATROOM2_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM3_MULT10_FLR_4_People,
  PATROOM3_MULT10_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM3_MULT10_FLR_4_Lights,
  PATROOM3_MULT10_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM3_MULT10_FLR_4_Equip,
  PATROOM3_MULT10_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM3_MULT10_FLR_4_Infil,
  PATROOM3_MULT10_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM4_FLR_4_People,
  PATROOM4_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM4_FLR_4_Lights,
  PATROOM4_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM4_FLR_4_Equip,
  PATROOM4_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM4_FLR_4_Infil,
  PATROOM4_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM5_MULT10_FLR_4_People,
  PATROOM5_MULT10_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM5_MULT10_FLR_4_Lights,
  PATROOM5_MULT10_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM5_MULT10_FLR_4_Equip,
  PATROOM5_MULT10_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM5_MULT10_FLR_4_Infil,
  PATROOM5_MULT10_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  RADIOLOGY_FLR_4_People,
  RADIOLOGY_FLR_4,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  RADIOLOGY_FLR_4_Lights,
  RADIOLOGY_FLR_4,
  LIGHT_DAY,
  Watts/Area,
  ,
  4.3056,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  RADIOLOGY_FLR_4_Equip,
  RADIOLOGY_FLR_4,
  EQUIP_DAY,
  Watts/Area,
  ,
  107.6389,
  ,
  0,
  0.5,
  0;
People,
  PATROOM6_FLR_4_People,
  PATROOM6_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM6_FLR_4_Lights,
  PATROOM6_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM6_FLR_4_Equip,
  PATROOM6_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM6_FLR_4_Infil,
  PATROOM6_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM7_MULT10_FLR_4_People,
  PATROOM7_MULT10_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM7_MULT10_FLR_4_Lights,
  PATROOM7_MULT10_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM7_MULT10_FLR_4_Equip,
  PATROOM7_MULT10_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM7_MULT10_FLR_4_Infil,
  PATROOM7_MULT10_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  PATROOM8_FLR_4_People,
  PATROOM8_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  PATROOM8_FLR_4_Lights,
  PATROOM8_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  7.5347,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  PATROOM8_FLR_4_Equip,
  PATROOM8_FLR_4,
  EQUIP_24H,
  Watts/Area,
  ,
  21.5200,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  PATROOM8_FLR_4_Infil,
  PATROOM8_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  NURSESTN_LOBBY_FLR_4_People,
  NURSESTN_LOBBY_FLR_4,
  OCC_DAY,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  NURSESTN_LOBBY_FLR_4_Lights,
  NURSESTN_LOBBY_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  12.7014,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  NURSESTN_LOBBY_FLR_4_Equip,
  NURSESTN_LOBBY_FLR_4,
  EQUIP_DAY,
  Watts/Area,
  ,
  11.1900,
  ,
  0,
  0.5,
  0;
People,
  LAB_FLR_4_People,
  LAB_FLR_4,
  OCC_DAY,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  LAB_FLR_4_Lights,
  LAB_FLR_4,
  LIGHT_DAY,
  Watts/Area,
  ,
  15.0695,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  LAB_FLR_4_Equip,
  LAB_FLR_4,
  EQUIP_DAY,
  Watts/Area,
  ,
  43.0400,
  ,
  0,
  0.5,
  0;
People,
  CORRIDOR_SE_FLR_4_People,
  CORRIDOR_SE_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_SE_FLR_4_Lights,
  CORRIDOR_SE_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_SE_FLR_4_Infil,
  CORRIDOR_SE_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  CORRIDOR_NW_FLR_4_People,
  CORRIDOR_NW_FLR_4,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_NW_FLR_4_Lights,
  CORRIDOR_NW_FLR_4,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_NW_FLR_4_Infil,
  CORRIDOR_NW_FLR_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  DINING_FLR_5_People,
  DINING_FLR_5,
  OCC_24H,
  People/Area,
  ,
  0.107643,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  DINING_FLR_5_Lights,
  DINING_FLR_5,
  LIGHT_24H,
  Watts/Area,
  ,
  9.6875,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  DINING_FLR_5_Equip,
  DINING_FLR_5,
  EQUIP_24H,
  Watts/Area,
  ,
  10.7600,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  DINING_FLR_5_Infil,
  DINING_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  NURSESTN_LOBBY_FLR_5_People,
  NURSESTN_LOBBY_FLR_5,
  OCC_DAY,
  People/Area,
  ,
  0.014347,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  NURSESTN_LOBBY_FLR_5_Lights,
  NURSESTN_LOBBY_FLR_5,
  LIGHT_24H,
  Watts/Area,
  ,
  12.7014,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  NURSESTN_LOBBY_FLR_5_Equip,
  NURSESTN_LOBBY_FLR_5,
  EQUIP_DAY,
  Watts/Area,
  ,
  11.1900,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  NURSESTN_LOBBY_FLR_5_Infil,
  NURSESTN_LOBBY_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  KITCHEN_FLR_5_People,
  KITCHEN_FLR_5,
  OCC_24H,
  People/Area,
  ,
  0.053792,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  KITCHEN_FLR_5_Lights,
  KITCHEN_FLR_5,
  LIGHT_24H,
  Watts/Area,
  ,
  12.9167,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  KITCHEN_FLR_5_Equip,
  KITCHEN_FLR_5,
  EQUIP_24H,
  Watts/Area,
  ,
  244.5856,
  ,
  0,
  0.5,
  0;
GasEquipment,
  KITCHEN_FLR_5_Gas,
  KITCHEN_FLR_5,
  EQUIP_24H,
  EquipmentLevel,
  149945,
  ,
  ,
  0.1,
  0.2,
  0.5;
ZoneInfiltration:DesignFlowRate,
  KITCHEN_FLR_5_Infil,
  KITCHEN_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OFFICE1_FLR_5_People,
  OFFICE1_FLR_5,
  OCC_DAY,
  People/Area,
  ,
  0.075301,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OFFICE1_FLR_5_Lights,
  OFFICE1_FLR_5,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.8403,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OFFICE1_FLR_5_Equip,
  OFFICE1_FLR_5,
  EQUIP_DAY,
  Watts/Area,
  ,
  10.7600,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OFFICE1_FLR_5_Infil,
  OFFICE1_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OFFICE2_MULT5_FLR_5_People,
  OFFICE2_MULT5_FLR_5,
  OCC_DAY,
  People/Area,
  ,
  0.075301,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OFFICE2_MULT5_FLR_5_Lights,
  OFFICE2_MULT5_FLR_5,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.8403,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OFFICE2_MULT5_FLR_5_Equip,
  OFFICE2_MULT5_FLR_5,
  EQUIP_DAY,
  Watts/Area,
  ,
  10.7600,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OFFICE2_MULT5_FLR_5_Infil,
  OFFICE2_MULT5_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OFFICE3_FLR_5_People,
  OFFICE3_FLR_5,
  OCC_DAY,
  People/Area,
  ,
  0.075301,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OFFICE3_FLR_5_Lights,
  OFFICE3_FLR_5,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.8403,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OFFICE3_FLR_5_Equip,
  OFFICE3_FLR_5,
  EQUIP_DAY,
  Watts/Area,
  ,
  10.7600,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OFFICE3_FLR_5_Infil,
  OFFICE3_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  OFFICE4_MULT6_FLR_5_People,
  OFFICE4_MULT6_FLR_5,
  OCC_DAY,
  People/Area,
  ,
  0.075358,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  OFFICE4_MULT6_FLR_5_Lights,
  OFFICE4_MULT6_FLR_5,
  LIGHT_DAY,
  Watts/Area,
  ,
  11.8403,
  ,
  0.2,
  0.6,
  0.2,
  1;
ElectricEquipment,
  OFFICE4_MULT6_FLR_5_Equip,
  OFFICE4_MULT6_FLR_5,
  EQUIP_DAY,
  Watts/Area,
  ,
  10.7600,
  ,
  0,
  0.5,
  0;
ZoneInfiltration:DesignFlowRate,
  OFFICE4_MULT6_FLR_5_Infil,
  OFFICE4_MULT6_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
People,
  CORRIDOR_FLR_5_People,
  CORRIDOR_FLR_5,
  OCC_24H,
  People/Area,
  ,
  0.010760,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORRIDOR_FLR_5_Lights,
  CORRIDOR_FLR_5,
  LIGHT_24H,
  Watts/Area,
  ,
  10.3927,
  ,
  0.2,
  0.6,
  0.2,
  1;
ZoneInfiltration:DesignFlowRate,
  CORRIDOR_FLR_5_Infil,
  CORRIDOR_FLR_5,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;
ElectricEquipment,
  Elevators,
  BASEMENT,
  ELEVATOR_SCH,
  EquipmentLevel,
  148296,
  ,
  ,
  0,
  0,
  0,
  Elevators;

Exterior:Lights,
  Parking Lot Lights,
  ALWAYS_ON,
  5253,
  AstronomicalClock,
  Exterior Lighting;

Exterior:Lights,
  Facade Lights,
  ALWAYS_ON,
  2265.5,
  AstronomicalClock,
  Exterior Lighting;

WaterHeater:Mixed,
  SWH Heater,
  1.0,
  SWH_SETPOINT_SCH,
  2.0,
  82.2,
  Cycle,
  300000,
  ,
  ,
  ,
  NaturalGas,
  0.8,
  ,
  0,
  NaturalGas,
  0,
  0,
  NaturalGas,
  0,
  Schedule,
  SWH_AMBIENT_SCH,
  ,
  ,
  1.5,
  0.5,
  1.5,
  0.5,
  1.707222e-04,
  SWH_USE_SCH,
  SWH_COLD_SCH;

HVACTemplate:Thermostat,
  Hospital Thermostat,
  ,
  21,
  ,
  24;

HVACTemplate:System:ConstantVolume,
  CAV_KITCHEN,
  ALWAYS_ON;

HVACTemplate:System:VAV,
  VAV_1,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_2,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_ER,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_ICU,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_LABS,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_OR,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:System:VAV,
  VAV_PATRMS,
  ALWAYS_ON,
  ,
  ,
  0.585,
  2070,
  0.9,
  1.0,
  ChilledWater,
  ,
  ,
  11.1,
  HotWater,
  ,
  ,
  10;

HVACTemplate:Zone:VAV,
  BASEMENT,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_EXAM1_MULT4_FLR_1,
  VAV_ER,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_TRAUMA1_FLR_1,
  VAV_ER,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_EXAM3_MULT4_FLR_1,
  VAV_ER,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_TRAUMA2_FLR_1,
  VAV_ER,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_TRIAGE_MULT4_FLR_1,
  VAV_ER,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OFFICE1_MULT4_FLR_1,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  LOBBY_RECORDS_FLR_1,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_FLR_1,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ER_NURSESTN_LOBBY_FLR_1,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OR1_FLR_2,
  VAV_OR,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OR2_MULT5_FLR_2,
  VAV_OR,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OR3_FLR_2,
  VAV_OR,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OR4_FLR_2,
  VAV_OR,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.002540,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  IC_PATROOM1_MULT5_FLR_2,
  VAV_ICU,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  IC_PATROOM2_FLR_2,
  VAV_ICU,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  IC_PATROOM3_MULT6_FLR_2,
  VAV_ICU,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ICU_FLR_2,
  VAV_ICU,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  ICU_NURSESTN_LOBBY_FLR_2,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_FLR_2,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OR_NURSESTN_LOBBY_FLR_2,
  VAV_1,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM1_MULT10_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM2_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM3_MULT10_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM4_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM5_MULT10_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PHYSTHERAPY_FLR_3,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM6_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM7_MULT10_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM8_FLR_3,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  NURSESTN_LOBBY_FLR_3,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  LAB_FLR_3,
  VAV_LABS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_SE_FLR_3,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_NW_FLR_3,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM1_MULT10_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM2_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM3_MULT10_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM4_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM5_MULT10_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  RADIOLOGY_FLR_4,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM6_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM7_MULT10_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  PATROOM8_FLR_4,
  VAV_PATRMS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.001693,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  NURSESTN_LOBBY_FLR_4,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  LAB_FLR_4,
  VAV_LABS,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_SE_FLR_4,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_NW_FLR_4,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  DINING_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  NURSESTN_LOBBY_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:ConstantVolume,
  KITCHEN_FLR_5,
  CAV_KITCHEN,
  Hospital Thermostat,
  ,
  ,
  ,
  Sum,
  0.007079,
  0.002032,
  0.000000;

HVACTemplate:Zone:VAV,
  OFFICE1_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OFFICE2_MULT5_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OFFICE3_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  OFFICE4_MULT6_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.000000,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Zone:VAV,
  CORRIDOR_FLR_5,
  VAV_2,
  Hospital Thermostat,
  ,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.000254,
  0.000000,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Plant:ChilledWaterLoop,
  CHW Loop,
  ,
  ,
  ,
  ,
  ,
  6.7,
  VariablePrimaryNoSecondary;

HVACTemplate:Plant:Chiller,
  Chiller 1,
  ElectricCentrifugalChiller,
  autosize,
  6.1,
  WaterCooled,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Plant:Tower,
  Cooling Tower 1,
  SingleSpeed,
  autosize,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Plant:HotWaterLoop,
  HW Loop,
  ,
  ,
  ,
  ,
  ,
  82.2;

HVACTemplate:Plant:Boiler,
  Boiler 1,
  HotWaterBoiler,
  autosize,
  0.8,
  NaturalGas,
  ,
  ,
  ,
  ,
  ,
  ;

Output:Table:SummaryReports,
  AllSummary;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
