! Medium Office (DOE/PNNL prototype, 90.1-2004, Buffalo NY). Run with: energyplus -x -w <Buffalo TMY3 epw> <this file>
Building,
  Medium Office,
  0,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

BuildingSurface:Detailed,
  Core_Bottom_Ceiling,
  Ceiling,
  Ceiling Tile,
  Core_Bottom,
  ,
  Surface,
  FirstFloor_Plenum_Floor_Core,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  2.7432,
  45.3414,
  4.572,
  2.7432,
  45.3414,
  28.7036,
  2.7432,
  4.572,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Core_Bottom_Floor,
  Floor,
  Slab On Grade,
  Core_Bottom,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  0.0,
  45.3414,
  28.7036,
  0.0,
  45.3414,
  4.572,
  0.0,
  4.572,
  4.572,
  0.0;

BuildingSurface:Detailed,
  Core_Bottom_Wall_0,
  Wall,
  Interior Wall,
  Core_Bottom,
  ,
  Surface,
  Perimeter_Bot_ZN_1_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  2.7432,
  4.572,
  4.572,
  0.0,
  45.3414,
  4.572,
  0.0,
  45.3414,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Core_Bottom_Wall_1,
  Wall,
  Interior Wall,
  Core_Bottom,
  ,
  Surface,
  Perimeter_Bot_ZN_2_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  2.7432,
  45.3414,
  4.572,
  0.0,
  45.3414,
  28.7036,
  0.0,
  45.3414,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Core_Bottom_Wall_2,
  Wall,
  Interior Wall,
  Core_Bottom,
  ,
  Surface,
  Perimeter_Bot_ZN_3_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  2.7432,
  45.3414,
  28.7036,
  0.0,
  4.572,
  28.7036,
  0.0,
  4.572,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Core_Bottom_Wall_3,
  Wall,
  Interior Wall,
  Core_Bottom,
  ,
  Surface,
  Perimeter_Bot_ZN_4_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  2.7432,
  4.572,
  28.7036,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Core_Mid_Ceiling,
  Ceiling,
  Ceiling Tile,
  Core_Mid,
  ,
  Surface,
  MidFloor_Plenum_Floor_Core,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  6.7056,
  45.3414,
  4.572,
  6.7056,
  45.3414,
  28.7036,
  6.7056,
  4.572,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Core_Mid_Floor,
  Floor,
  Interior Floor,
  Core_Mid,
  ,
  Surface,
  FirstFloor_Plenum_Ceiling_Core,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  4.572,
  4.572,
  3.9624;

BuildingSurface:Detailed,
  Core_Mid_Wall_0,
  Wall,
  Interior Wall,
  Core_Mid,
  ,
  Surface,
  Perimeter_Mid_ZN_1_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  6.7056,
  4.572,
  4.572,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Core_Mid_Wall_1,
  Wall,
  Interior Wall,
  Core_Mid,
  ,
  Surface,
  Perimeter_Mid_ZN_2_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  6.7056,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Core_Mid_Wall_2,
  Wall,
  Interior Wall,
  Core_Mid,
  ,
  Surface,
  Perimeter_Mid_ZN_3_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  6.7056,
  45.3414,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Core_Mid_Wall_3,
  Wall,
  Interior Wall,
  Core_Mid,
  ,
  Surface,
  Perimeter_Mid_ZN_4_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  6.7056,
  4.572,
  28.7036,
  3.9624,
  4.572,
  4.572,
  3.9624,
  4.572,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Core_Top_Ceiling,
  Ceiling,
  Ceiling Tile,
  Core_Top,
  ,
  Surface,
  TopFloor_Plenum_Floor_Core,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  10.668,
  45.3414,
  4.572,
  10.668,
  45.3414,
  28.7036,
  10.668,
  4.572,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Core_Top_Floor,
  Floor,
  Interior Floor,
  Core_Top,
  ,
  Surface,
  MidFloor_Plenum_Ceiling_Core,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  4.572,
  4.572,
  7.9248;

BuildingSurface:Detailed,
  Core_Top_Wall_0,
  Wall,
  Interior Wall,
  Core_Top,
  ,
  Surface,
  Perimeter_Top_ZN_1_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  10.668,
  4.572,
  4.572,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Core_Top_Wall_1,
  Wall,
  Interior Wall,
  Core_Top,
  ,
  Surface,
  Perimeter_Top_ZN_2_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  10.668,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Core_Top_Wall_2,
  Wall,
  Interior Wall,
  Core_Top,
  ,
  Surface,
  Perimeter_Top_ZN_3_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  10.668,
  45.3414,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Core_Top_Wall_3,
  Wall,
  Interior Wall,
  Core_Top,
  ,
  Surface,
  Perimeter_Top_ZN_4_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  10.668,
  4.572,
  28.7036,
  7.9248,
  4.572,
  4.572,
  7.9248,
  4.572,
  4.572,
  10.668;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_Core,
  Ceiling,
  Interior Ceiling,
  FirstFloor_Plenum,
  ,
  Surface,
  Core_Mid_Floor,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_1,
  Ceiling,
  Interior Ceiling,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_1_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  3.9624,
  49.9134,
  0.0,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  4.572,
  4.572,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_2,
  Ceiling,
  Interior Ceiling,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_2_Floor,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  3.9624,
  49.9134,
  33.2756,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  4.572,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_3,
  Ceiling,
  Interior Ceiling,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_3_Floor,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  3.9624,
  0.0,
  33.2756,
  3.9624,
  4.572,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_4,
  Ceiling,
  Interior Ceiling,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_4_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  3.9624,
  0.0,
  0.0,
  3.9624,
  4.572,
  4.572,
  3.9624,
  4.572,
  28.7036,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_Core,
  Floor,
  Ceiling Tile,
  FirstFloor_Plenum,
  ,
  Surface,
  Core_Bottom_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  2.7432,
  45.3414,
  28.7036,
  2.7432,
  45.3414,
  4.572,
  2.7432,
  4.572,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_Perimeter_ZN_1,
  Floor,
  Ceiling Tile,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Bot_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  2.7432,
  45.3414,
  4.572,
  2.7432,
  49.9134,
  0.0,
  2.7432,
  0.0,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_Perimeter_ZN_2,
  Floor,
  Ceiling Tile,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Bot_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  2.7432,
  45.3414,
  28.7036,
  2.7432,
  49.9134,
  33.2756,
  2.7432,
  49.9134,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_Perimeter_ZN_3,
  Floor,
  Ceiling Tile,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Bot_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  2.7432,
  4.572,
  28.7036,
  2.7432,
  0.0,
  33.2756,
  2.7432,
  49.9134,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_Perimeter_ZN_4,
  Floor,
  Ceiling Tile,
  FirstFloor_Plenum,
  ,
  Surface,
  Perimeter_Bot_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  2.7432,
  4.572,
  4.572,
  2.7432,
  0.0,
  0.0,
  2.7432,
  0.0,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Wall_0,
  Wall,
  Exterior Wall,
  FirstFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  3.9624,
  0.0,
  0.0,
  2.7432,
  49.9134,
  0.0,
  2.7432,
  49.9134,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Wall_1,
  Wall,
  Exterior Wall,
  FirstFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  3.9624,
  49.9134,
  0.0,
  2.7432,
  49.9134,
  33.2756,
  2.7432,
  49.9134,
  33.2756,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Wall_2,
  Wall,
  Exterior Wall,
  FirstFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  3.9624,
  49.9134,
  33.2756,
  2.7432,
  0.0,
  33.2756,
  2.7432,
  0.0,
  33.2756,
  3.9624;

BuildingSurface:Detailed,
  FirstFloor_Plenum_Wall_3,
  Wall,
  Exterior Wall,
  FirstFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  3.9624,
  0.0,
  33.2756,
  2.7432,
  0.0,
  0.0,
  2.7432,
  0.0,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_Core,
  Ceiling,
  Interior Ceiling,
  MidFloor_Plenum,
  ,
  Surface,
  Core_Top_Floor,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_1,
  Ceiling,
  Interior Ceiling,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_1_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  7.9248,
  49.9134,
  0.0,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  4.572,
  4.572,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_2,
  Ceiling,
  Interior Ceiling,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_2_Floor,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  7.9248,
  49.9134,
  33.2756,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  4.572,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_3,
  Ceiling,
  Interior Ceiling,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_3_Floor,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  7.9248,
  0.0,
  33.2756,
  7.9248,
  4.572,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_4,
  Ceiling,
  Interior Ceiling,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_4_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  7.9248,
  0.0,
  0.0,
  7.9248,
  4.572,
  4.572,
  7.9248,
  4.572,
  28.7036,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_Core,
  Floor,
  Ceiling Tile,
  MidFloor_Plenum,
  ,
  Surface,
  Core_Mid_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  6.7056,
  45.3414,
  28.7036,
  6.7056,
  45.3414,
  4.572,
  6.7056,
  4.572,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_Perimeter_ZN_1,
  Floor,
  Ceiling Tile,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  6.7056,
  45.3414,
  4.572,
  6.7056,
  49.9134,
  0.0,
  6.7056,
  0.0,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_Perimeter_ZN_2,
  Floor,
  Ceiling Tile,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  6.7056,
  45.3414,
  28.7036,
  6.7056,
  49.9134,
  33.2756,
  6.7056,
  49.9134,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_Perimeter_ZN_3,
  Floor,
  Ceiling Tile,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  6.7056,
  4.572,
  28.7036,
  6.7056,
  0.0,
  33.2756,
  6.7056,
  49.9134,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_Perimeter_ZN_4,
  Floor,
  Ceiling Tile,
  MidFloor_Plenum,
  ,
  Surface,
  Perimeter_Mid_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  6.7056,
  4.572,
  4.572,
  6.7056,
  0.0,
  0.0,
  6.7056,
  0.0,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_0,
  Wall,
  Exterior Wall,
  MidFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  7.9248,
  0.0,
  0.0,
  6.7056,
  49.9134,
  0.0,
  6.7056,
  49.9134,
  0.0,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_1,
  Wall,
  Exterior Wall,
  MidFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  7.9248,
  49.9134,
  0.0,
  6.7056,
  49.9134,
  33.2756,
  6.7056,
  49.9134,
  33.2756,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_2,
  Wall,
  Exterior Wall,
  MidFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  7.9248,
  49.9134,
  33.2756,
  6.7056,
  0.0,
  33.2756,
  6.7056,
  0.0,
  33.2756,
  7.9248;

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_3,
  Wall,
  Exterior Wall,
  MidFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  7.9248,
  0.0,
  33.2756,
  6.7056,
  0.0,
  0.0,
  6.7056,
  0.0,
  0.0,
  7.9248;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Bot_ZN_1,
  ,
  Surface,
  FirstFloor_Plenum_Floor_Perimeter_ZN_1,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  2.7432,
  49.9134,
  0.0,
  2.7432,
  45.3414,
  4.572,
  2.7432,
  4.572,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Floor,
  Floor,
  Slab On Grade,
  Perimeter_Bot_ZN_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  0.0,
  45.3414,
  4.572,
  0.0,
  49.9134,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Bot_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  2.7432,
  0.0,
  0.0,
  0.0,
  49.9134,
  0.0,
  0.0,
  49.9134,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_1,
  ,
  Surface,
  Perimeter_Bot_ZN_2_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  2.7432,
  49.9134,
  0.0,
  0.0,
  45.3414,
  4.572,
  0.0,
  45.3414,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_1,
  ,
  Surface,
  Core_Bottom_Wall_0,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  2.7432,
  45.3414,
  4.572,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_1_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_1,
  ,
  Surface,
  Perimeter_Bot_ZN_4_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  2.7432,
  4.572,
  4.572,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Bot_ZN_2,
  ,
  Surface,
  FirstFloor_Plenum_Floor_Perimeter_ZN_2,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  2.7432,
  49.9134,
  33.2756,
  2.7432,
  45.3414,
  28.7036,
  2.7432,
  45.3414,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Floor,
  Floor,
  Slab On Grade,
  Perimeter_Bot_ZN_2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  0.0,
  45.3414,
  28.7036,
  0.0,
  49.9134,
  33.2756,
  0.0,
  49.9134,
  0.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Bot_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  2.7432,
  49.9134,
  0.0,
  0.0,
  49.9134,
  33.2756,
  0.0,
  49.9134,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_2,
  ,
  Surface,
  Perimeter_Bot_ZN_3_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  2.7432,
  49.9134,
  33.2756,
  0.0,
  45.3414,
  28.7036,
  0.0,
  45.3414,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_2,
  ,
  Surface,
  Core_Bottom_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  2.7432,
  45.3414,
  28.7036,
  0.0,
  45.3414,
  4.572,
  0.0,
  45.3414,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_2_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_2,
  ,
  Surface,
  Perimeter_Bot_ZN_1_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  2.7432,
  45.3414,
  4.572,
  0.0,
  49.9134,
  0.0,
  0.0,
  49.9134,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Bot_ZN_3,
  ,
  Surface,
  FirstFloor_Plenum_Floor_Perimeter_ZN_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  2.7432,
  0.0,
  33.2756,
  2.7432,
  4.572,
  28.7036,
  2.7432,
  45.3414,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Floor,
  Floor,
  Slab On Grade,
  Perimeter_Bot_ZN_3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  0.0,
  4.572,
  28.7036,
  0.0,
  0.0,
  33.2756,
  0.0,
  49.9134,
  33.2756,
  0.0;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Bot_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  2.7432,
  49.9134,
  33.2756,
  0.0,
  0.0,
  33.2756,
  0.0,
  0.0,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_3,
  ,
  Surface,
  Perimeter_Bot_ZN_4_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  2.7432,
  0.0,
  33.2756,
  0.0,
  4.572,
  28.7036,
  0.0,
  4.572,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_3,
  ,
  Surface,
  Core_Bottom_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  2.7432,
  4.572,
  28.7036,
  0.0,
  45.3414,
  28.7036,
  0.0,
  45.3414,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_3_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_3,
  ,
  Surface,
  Perimeter_Bot_ZN_2_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  2.7432,
  45.3414,
  28.7036,
  0.0,
  49.9134,
  33.2756,
  0.0,
  49.9134,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Bot_ZN_4,
  ,
  Surface,
  FirstFloor_Plenum_Floor_Perimeter_ZN_4,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  2.7432,
  0.0,
  0.0,
  2.7432,
  4.572,
  4.572,
  2.7432,
  4.572,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Floor,
  Floor,
  Slab On Grade,
  Perimeter_Bot_ZN_4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  0.0,
  4.572,
  4.572,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  33.2756,
  0.0;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Bot_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  2.7432,
  0.0,
  33.2756,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_4,
  ,
  Surface,
  Perimeter_Bot_ZN_1_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  2.7432,
  0.0,
  0.0,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_4,
  ,
  Surface,
  Core_Bottom_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  2.7432,
  4.572,
  4.572,
  0.0,
  4.572,
  28.7036,
  0.0,
  4.572,
  28.7036,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Bot_ZN_4_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Bot_ZN_4,
  ,
  Surface,
  Perimeter_Bot_ZN_3_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  2.7432,
  4.572,
  28.7036,
  0.0,
  0.0,
  33.2756,
  0.0,
  0.0,
  33.2756,
  2.7432;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Mid_ZN_1,
  ,
  Surface,
  MidFloor_Plenum_Floor_Perimeter_ZN_1,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  6.7056,
  49.9134,
  0.0,
  6.7056,
  45.3414,
  4.572,
  6.7056,
  4.572,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Floor,
  Floor,
  Interior Floor,
  Perimeter_Mid_ZN_1,
  ,
  Surface,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  49.9134,
  0.0,
  3.9624,
  0.0,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Mid_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  6.7056,
  0.0,
  0.0,
  3.9624,
  49.9134,
  0.0,
  3.9624,
  49.9134,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_1,
  ,
  Surface,
  Perimeter_Mid_ZN_2_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  6.7056,
  49.9134,
  0.0,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_1,
  ,
  Surface,
  Core_Mid_Wall_0,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  6.7056,
  45.3414,
  4.572,
  3.9624,
  4.572,
  4.572,
  3.9624,
  4.572,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_1_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_1,
  ,
  Surface,
  Perimeter_Mid_ZN_4_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  6.7056,
  4.572,
  4.572,
  3.9624,
  0.0,
  0.0,
  3.9624,
  0.0,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Mid_ZN_2,
  ,
  Surface,
  MidFloor_Plenum_Floor_Perimeter_ZN_2,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  6.7056,
  49.9134,
  33.2756,
  6.7056,
  45.3414,
  28.7036,
  6.7056,
  45.3414,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Floor,
  Floor,
  Interior Floor,
  Perimeter_Mid_ZN_2,
  ,
  Surface,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  49.9134,
  33.2756,
  3.9624,
  49.9134,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Mid_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  6.7056,
  49.9134,
  0.0,
  3.9624,
  49.9134,
  33.2756,
  3.9624,
  49.9134,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_2,
  ,
  Surface,
  Perimeter_Mid_ZN_3_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  6.7056,
  49.9134,
  33.2756,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_2,
  ,
  Surface,
  Core_Mid_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  6.7056,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  4.572,
  3.9624,
  45.3414,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_2_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_2,
  ,
  Surface,
  Perimeter_Mid_ZN_1_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  6.7056,
  45.3414,
  4.572,
  3.9624,
  49.9134,
  0.0,
  3.9624,
  49.9134,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Mid_ZN_3,
  ,
  Surface,
  MidFloor_Plenum_Floor_Perimeter_ZN_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  6.7056,
  0.0,
  33.2756,
  6.7056,
  4.572,
  28.7036,
  6.7056,
  45.3414,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Floor,
  Floor,
  Interior Floor,
  Perimeter_Mid_ZN_3,
  ,
  Surface,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_3,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  3.9624,
  0.0,
  33.2756,
  3.9624,
  49.9134,
  33.2756,
  3.9624;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Mid_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  6.7056,
  49.9134,
  33.2756,
  3.9624,
  0.0,
  33.2756,
  3.9624,
  0.0,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_3,
  ,
  Surface,
  Perimeter_Mid_ZN_4_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  6.7056,
  0.0,
  33.2756,
  3.9624,
  4.572,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_3,
  ,
  Surface,
  Core_Mid_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  6.7056,
  4.572,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  3.9624,
  45.3414,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_3_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_3,
  ,
  Surface,
  Perimeter_Mid_ZN_2_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  6.7056,
  45.3414,
  28.7036,
  3.9624,
  49.9134,
  33.2756,
  3.9624,
  49.9134,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Mid_ZN_4,
  ,
  Surface,
  MidFloor_Plenum_Floor_Perimeter_ZN_4,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  6.7056,
  0.0,
  0.0,
  6.7056,
  4.572,
  4.572,
  6.7056,
  4.572,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Floor,
  Floor,
  Interior Floor,
  Perimeter_Mid_ZN_4,
  ,
  Surface,
  FirstFloor_Plenum_Ceiling_Perimeter_ZN_4,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  3.9624,
  4.572,
  4.572,
  3.9624,
  0.0,
  0.0,
  3.9624,
  0.0,
  33.2756,
  3.9624;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Mid_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  6.7056,
  0.0,
  33.2756,
  3.9624,
  0.0,
  0.0,
  3.9624,
  0.0,
  0.0,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_4,
  ,
  Surface,
  Perimeter_Mid_ZN_1_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  6.7056,
  0.0,
  0.0,
  3.9624,
  4.572,
  4.572,
  3.9624,
  4.572,
  4.572,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_4,
  ,
  Surface,
  Core_Mid_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  6.7056,
  4.572,
  4.572,
  3.9624,
  4.572,
  28.7036,
  3.9624,
  4.572,
  28.7036,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Mid_ZN_4_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Mid_ZN_4,
  ,
  Surface,
  Perimeter_Mid_ZN_3_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  6.7056,
  4.572,
  28.7036,
  3.9624,
  0.0,
  33.2756,
  3.9624,
  0.0,
  33.2756,
  6.7056;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Top_ZN_1,
  ,
  Surface,
  TopFloor_Plenum_Floor_Perimeter_ZN_1,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  10.668,
  49.9134,
  0.0,
  10.668,
  45.3414,
  4.572,
  10.668,
  4.572,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Floor,
  Floor,
  Interior Floor,
  Perimeter_Top_ZN_1,
  ,
  Surface,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  49.9134,
  0.0,
  7.9248,
  0.0,
  0.0,
  7.9248;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Top_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  10.668,
  0.0,
  0.0,
  7.9248,
  49.9134,
  0.0,
  7.9248,
  49.9134,
  0.0,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_1,
  ,
  Surface,
  Perimeter_Top_ZN_2_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  10.668,
  49.9134,
  0.0,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_1,
  ,
  Surface,
  Core_Top_Wall_0,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  10.668,
  45.3414,
  4.572,
  7.9248,
  4.572,
  4.572,
  7.9248,
  4.572,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_1_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_1,
  ,
  Surface,
  Perimeter_Top_ZN_4_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  10.668,
  4.572,
  4.572,
  7.9248,
  0.0,
  0.0,
  7.9248,
  0.0,
  0.0,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Top_ZN_2,
  ,
  Surface,
  TopFloor_Plenum_Floor_Perimeter_ZN_2,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  0.0,
  10.668,
  49.9134,
  33.2756,
  10.668,
  45.3414,
  28.7036,
  10.668,
  45.3414,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Floor,
  Floor,
  Interior Floor,
  Perimeter_Top_ZN_2,
  ,
  Surface,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_2,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  49.9134,
  33.2756,
  7.9248,
  49.9134,
  0.0,
  7.9248;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Top_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  10.668,
  49.9134,
  0.0,
  7.9248,
  49.9134,
  33.2756,
  7.9248,
  49.9134,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_2,
  ,
  Surface,
  Perimeter_Top_ZN_3_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  10.668,
  49.9134,
  33.2756,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_2,
  ,
  Surface,
  Core_Top_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  10.668,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  4.572,
  7.9248,
  45.3414,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_2_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_2,
  ,
  Surface,
  Perimeter_Top_ZN_1_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  10.668,
  45.3414,
  4.572,
  7.9248,
  49.9134,
  0.0,
  7.9248,
  49.9134,
  0.0,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Top_ZN_3,
  ,
  Surface,
  TopFloor_Plenum_Floor_Perimeter_ZN_3,
  NoSun,
  NoWind,
  ,
  4,
  49.9134,
  33.2756,
  10.668,
  0.0,
  33.2756,
  10.668,
  4.572,
  28.7036,
  10.668,
  45.3414,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Floor,
  Floor,
  Interior Floor,
  Perimeter_Top_ZN_3,
  ,
  Surface,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_3,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  7.9248,
  0.0,
  33.2756,
  7.9248,
  49.9134,
  33.2756,
  7.9248;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Top_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  10.668,
  49.9134,
  33.2756,
  7.9248,
  0.0,
  33.2756,
  7.9248,
  0.0,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_3,
  ,
  Surface,
  Perimeter_Top_ZN_4_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  10.668,
  0.0,
  33.2756,
  7.9248,
  4.572,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_3,
  ,
  Surface,
  Core_Top_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  10.668,
  4.572,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  7.9248,
  45.3414,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_3_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_3,
  ,
  Surface,
  Perimeter_Top_ZN_2_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  10.668,
  45.3414,
  28.7036,
  7.9248,
  49.9134,
  33.2756,
  7.9248,
  49.9134,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Ceiling,
  Ceiling,
  Ceiling Tile,
  Perimeter_Top_ZN_4,
  ,
  Surface,
  TopFloor_Plenum_Floor_Perimeter_ZN_4,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  33.2756,
  10.668,
  0.0,
  0.0,
  10.668,
  4.572,
  4.572,
  10.668,
  4.572,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Floor,
  Floor,
  Interior Floor,
  Perimeter_Top_ZN_4,
  ,
  Surface,
  MidFloor_Plenum_Ceiling_Perimeter_ZN_4,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  7.9248,
  4.572,
  4.572,
  7.9248,
  0.0,
  0.0,
  7.9248,
  0.0,
  33.2756,
  7.9248;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Wall_0,
  Wall,
  Exterior Wall,
  Perimeter_Top_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  10.668,
  0.0,
  33.2756,
  7.9248,
  0.0,
  0.0,
  7.9248,
  0.0,
  0.0,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Wall_1,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_4,
  ,
  Surface,
  Perimeter_Top_ZN_1_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0.0,
  10.668,
  0.0,
  0.0,
  7.9248,
  4.572,
  4.572,
  7.9248,
  4.572,
  4.572,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Wall_2,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_4,
  ,
  Surface,
  Core_Top_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  10.668,
  4.572,
  4.572,
  7.9248,
  4.572,
  28.7036,
  7.9248,
  4.572,
  28.7036,
  10.668;

BuildingSurface:Detailed,
  Perimeter_Top_ZN_4_Wall_3,
  Wall,
  Interior Wall,
  Perimeter_Top_ZN_4,
  ,
  Surface,
  Perimeter_Top_ZN_3_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  10.668,
  4.572,
  28.7036,
  7.9248,
  0.0,
  33.2756,
  7.9248,
  0.0,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Ceiling_Core,
  Roof,
  Roof,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  4.572,
  4.572,
  11.8872,
  45.3414,
  4.572,
  11.8872,
  45.3414,
  28.7036,
  11.8872,
  4.572,
  28.7036,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Ceiling_Perimeter_ZN_1,
  Roof,
  Roof,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  11.8872,
  49.9134,
  0.0,
  11.8872,
  45.3414,
  4.572,
  11.8872,
  4.572,
  4.572,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Ceiling_Perimeter_ZN_2,
  Roof,
  Roof,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  11.8872,
  49.9134,
  33.2756,
  11.8872,
  45.3414,
  28.7036,
  11.8872,
  45.3414,
  4.572,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Ceiling_Perimeter_ZN_3,
  Roof,
  Roof,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  11.8872,
  0.0,
  33.2756,
  11.8872,
  4.572,
  28.7036,
  11.8872,
  45.3414,
  28.7036,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Ceiling_Perimeter_ZN_4,
  Roof,
  Roof,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  11.8872,
  0.0,
  0.0,
  11.8872,
  4.572,
  4.572,
  11.8872,
  4.572,
  28.7036,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_Core,
  Floor,
  Ceiling Tile,
  TopFloor_Plenum,
  ,
  Surface,
  Core_Top_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  10.668,
  45.3414,
  28.7036,
  10.668,
  45.3414,
  4.572,
  10.668,
  4.572,
  4.572,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_Perimeter_ZN_1,
  Floor,
  Ceiling Tile,
  TopFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  4.572,
  10.668,
  45.3414,
  4.572,
  10.668,
  49.9134,
  0.0,
  10.668,
  0.0,
  0.0,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_Perimeter_ZN_2,
  Floor,
  Ceiling Tile,
  TopFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  4.572,
  10.668,
  45.3414,
  28.7036,
  10.668,
  49.9134,
  33.2756,
  10.668,
  49.9134,
  0.0,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_Perimeter_ZN_3,
  Floor,
  Ceiling Tile,
  TopFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  45.3414,
  28.7036,
  10.668,
  4.572,
  28.7036,
  10.668,
  0.0,
  33.2756,
  10.668,
  49.9134,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_Perimeter_ZN_4,
  Floor,
  Ceiling Tile,
  TopFloor_Plenum,
  ,
  Surface,
  Perimeter_Top_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  4.572,
  28.7036,
  10.668,
  4.572,
  4.572,
  10.668,
  0.0,
  0.0,
  10.668,
  0.0,
  33.2756,
  10.668;

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_0,
  Wall,
  Exterior Wall,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  11.8872,
  0.0,
  0.0,
  10.668,
  49.9134,
  0.0,
  10.668,
  49.9134,
  0.0,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_1,
  Wall,
  Exterior Wall,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  0.0,
  11.8872,
  49.9134,
  0.0,
  10.668,
  49.9134,
  33.2756,
  10.668,
  49.9134,
  33.2756,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_2,
  Wall,
  Exterior Wall,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.9134,
  33.2756,
  11.8872,
  49.9134,
  33.2756,
  10.668,
  0.0,
  33.2756,
  10.668,
  0.0,
  33.2756,
  11.8872;

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_3,
  Wall,
  Exterior Wall,
  TopFloor_Plenum,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  33.2756,
  11.8872,
  0.0,
  33.2756,
  10.668,
  0.0,
  0.0,
  10.668,
  0.0,
  0.0,
  11.8872;

Construction,
  Ceiling Tile,
  Acoustic Tile;

Construction,
  Exterior Wall,
  Stucco,
  Gypsum 5/8in,
  Wall Insulation,
  Gypsum 5/8in;

Construction,
  Exterior Window,
  Window Glazing;

Construction,
  Interior Ceiling,
  Carpet,
  Concrete 4in;

Construction,
  Interior Floor,
  Concrete 4in,
  Carpet;

Construction,
  Interior Wall,
  Gypsum 5/8in,
  Partition Air Gap,
  Gypsum 5/8in;

Construction,
  Roof,
  Roof Membrane,
  Roof Insulation,
  Metal Decking;

Construction,
  Slab On Grade,
  Concrete Slab 6in;

ElectricEquipment,
  Core_Bottom Elevators,
  Core_Bottom,
  Bldg Elevator,
  Watts/Area,
  ,
  16.9666,
  ,
  0.0,
  0.0,
  0.0,
  Elevators;

ElectricEquipment,
  Core_Bottom Equipment,
  Core_Bottom,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Core_Mid Equipment,
  Core_Mid,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Core_Top Equipment,
  Core_Top,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Bot_ZN_1 Equipment,
  Perimeter_Bot_ZN_1,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Bot_ZN_2 Equipment,
  Perimeter_Bot_ZN_2,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Bot_ZN_3 Equipment,
  Perimeter_Bot_ZN_3,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Bot_ZN_4 Equipment,
  Perimeter_Bot_ZN_4,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Mid_ZN_1 Equipment,
  Perimeter_Mid_ZN_1,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Mid_ZN_2 Equipment,
  Perimeter_Mid_ZN_2,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Mid_ZN_3 Equipment,
  Perimeter_Mid_ZN_3,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Mid_ZN_4 Equipment,
  Perimeter_Mid_ZN_4,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Top_ZN_1 Equipment,
  Perimeter_Top_ZN_1,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Top_ZN_2 Equipment,
  Perimeter_Top_ZN_2,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Top_ZN_3 Equipment,
  Perimeter_Top_ZN_3,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

ElectricEquipment,
  Perimeter_Top_ZN_4 Equipment,
  Perimeter_Top_ZN_4,
  Bldg Equipment,
  Watts/Area,
  ,
  8.07,
  ,
  0.0,
  0.5,
  0.0;

Exterior:Lights,
  Facade Lights,
  Always On,
  1419.2,
  AstronomicalClock,
  Exterior Lighting;

Exterior:Lights,
  Parking Lot Lights,
  Always On,
  1337,
  AstronomicalClock,
  Exterior Lighting;

FenestrationSurface:Detailed,
  Perimeter_Bot_ZN_1_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Bot_ZN_1_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.6096,
  0.0,
  2.1022,
  0.6096,
  0.0,
  0.762,
  49.3038,
  0.0,
  0.762,
  49.3038,
  0.0,
  2.1022;

FenestrationSurface:Detailed,
  Perimeter_Bot_ZN_2_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Bot_ZN_2_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.9134,
  0.6096,
  2.1193,
  49.9134,
  0.6096,
  0.762,
  49.9134,
  32.666,
  0.762,
  49.9134,
  32.666,
  2.1193;

FenestrationSurface:Detailed,
  Perimeter_Bot_ZN_3_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Bot_ZN_3_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.3038,
  33.2756,
  2.1022,
  49.3038,
  33.2756,
  0.762,
  0.6096,
  33.2756,
  0.762,
  0.6096,
  33.2756,
  2.1022;

FenestrationSurface:Detailed,
  Perimeter_Bot_ZN_4_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Bot_ZN_4_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.0,
  32.666,
  2.1193,
  0.0,
  32.666,
  0.762,
  0.0,
  0.6096,
  0.762,
  0.0,
  0.6096,
  2.1193;

FenestrationSurface:Detailed,
  Perimeter_Mid_ZN_1_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Mid_ZN_1_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.6096,
  0.0,
  6.0646,
  0.6096,
  0.0,
  4.7244,
  49.3038,
  0.0,
  4.7244,
  49.3038,
  0.0,
  6.0646;

FenestrationSurface:Detailed,
  Perimeter_Mid_ZN_2_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Mid_ZN_2_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.9134,
  0.6096,
  6.0817,
  49.9134,
  0.6096,
  4.7244,
  49.9134,
  32.666,
  4.7244,
  49.9134,
  32.666,
  6.0817;

FenestrationSurface:Detailed,
  Perimeter_Mid_ZN_3_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Mid_ZN_3_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.3038,
  33.2756,
  6.0646,
  49.3038,
  33.2756,
  4.7244,
  0.6096,
  33.2756,
  4.7244,
  0.6096,
  33.2756,
  6.0646;

FenestrationSurface:Detailed,
  Perimeter_Mid_ZN_4_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Mid_ZN_4_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.0,
  32.666,
  6.0817,
  0.0,
  32.666,
  4.7244,
  0.0,
  0.6096,
  4.7244,
  0.0,
  0.6096,
  6.0817;

FenestrationSurface:Detailed,
  Perimeter_Top_ZN_1_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Top_ZN_1_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.6096,
  0.0,
  10.027,
  0.6096,
  0.0,
  8.6868,
  49.3038,
  0.0,
  8.6868,
  49.3038,
  0.0,
  10.027;

FenestrationSurface:Detailed,
  Perimeter_Top_ZN_2_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Top_ZN_2_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.9134,
  0.6096,
  10.0441,
  49.9134,
  0.6096,
  8.6868,
  49.9134,
  32.666,
  8.6868,
  49.9134,
  32.666,
  10.0441;

FenestrationSurface:Detailed,
  Perimeter_Top_ZN_3_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Top_ZN_3_Wall_0,
  ,
  ,
  ,
  ,
  4,
  49.3038,
  33.2756,
  10.027,
  49.3038,
  33.2756,
  8.6868,
  0.6096,
  33.2756,
  8.6868,
  0.6096,
  33.2756,
  10.027;

FenestrationSurface:Detailed,
  Perimeter_Top_ZN_4_Wall_0_Window,
  Window,
  Exterior Window,
  Perimeter_Top_ZN_4_Wall_0,
  ,
  ,
  ,
  ,
  4,
  0.0,
  32.666,
  10.0441,
  0.0,
  32.666,
  8.6868,
  0.0,
  0.6096,
  8.6868,
  0.0,
  0.6096,
  10.0441;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Lights,
  Core_Bottom Lights,
  Core_Bottom,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Core_Mid Lights,
  Core_Mid,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Core_Top Lights,
  Core_Top,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Bot_ZN_1 Lights,
  Perimeter_Bot_ZN_1,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Bot_ZN_2 Lights,
  Perimeter_Bot_ZN_2,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Bot_ZN_3 Lights,
  Perimeter_Bot_ZN_3,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Bot_ZN_4 Lights,
  Perimeter_Bot_ZN_4,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Mid_ZN_1 Lights,
  Perimeter_Mid_ZN_1,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Mid_ZN_2 Lights,
  Perimeter_Mid_ZN_2,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Mid_ZN_3 Lights,
  Perimeter_Mid_ZN_3,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Mid_ZN_4 Lights,
  Perimeter_Mid_ZN_4,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Top_ZN_1 Lights,
  Perimeter_Top_ZN_1,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Top_ZN_2 Lights,
  Perimeter_Top_ZN_2,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Top_ZN_3 Lights,
  Perimeter_Top_ZN_3,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Lights,
  Perimeter_Top_ZN_4 Lights,
  Perimeter_Top_ZN_4,
  Bldg Lighting,
  Watts/Area,
  ,
  11.0267,
  ,
  0.0,
  0.7,
  0.2;

Material,
  Acoustic Tile,
  MediumSmooth,
  0.0191,
  0.06,
  368,
  590,
  0.9,
  0.2,
  0.2;

Material,
  Concrete 4in,
  MediumRough,
  0.1016,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Concrete Slab 6in,
  MediumRough,
  0.1524,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 5/8in,
  Smooth,
  0.0159,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.0,
  7680,
  418.4,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation,
  MediumRough,
  0.1266,
  0.049,
  265,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Stucco,
  Smooth,
  0.01016,
  0.6918,
  1858,
  837,
  0.9,
  0.7,
  0.7;

Material,
  Wall Insulation,
  MediumRough,
  0.078,
  0.045,
  43,
  1210,
  0.9,
  0.7,
  0.7;

Material:AirGap,
  Partition Air Gap,
  0.18;

Material:NoMass,
  Carpet,
  Rough,
  0.2165,
  0.9,
  0.7,
  0.8;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

Output:VariableDictionary,
  IDF;

OutputControl:Table:Style,
  HTML;

People,
  Core_Bottom People,
  Core_Bottom,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Core_Mid People,
  Core_Mid,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Core_Top People,
  Core_Top,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Bot_ZN_1 People,
  Perimeter_Bot_ZN_1,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Bot_ZN_2 People,
  Perimeter_Bot_ZN_2,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Bot_ZN_3 People,
  Perimeter_Bot_ZN_3,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Bot_ZN_4 People,
  Perimeter_Bot_ZN_4,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Mid_ZN_1 People,
  Perimeter_Mid_ZN_1,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Mid_ZN_2 People,
  Perimeter_Mid_ZN_2,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Mid_ZN_3 People,
  Perimeter_Mid_ZN_3,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Mid_ZN_4 People,
  Perimeter_Mid_ZN_4,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Top_ZN_1 People,
  Perimeter_Top_ZN_1,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Top_ZN_2 People,
  Perimeter_Top_ZN_2,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Top_ZN_3 People,
  Perimeter_Top_ZN_3,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

People,
  Perimeter_Top_ZN_4 People,
  Perimeter_Top_ZN_4,
  Bldg Occupancy,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  Activity 120W;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

Schedule:Compact,
  Bldg Elevator,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.12,
  Until: 08:00,
  0.35,
  Until: 09:00,
  0.69,
  Until: 10:00,
  0.43,
  Until: 11:00,
  0.37,
  Until: 12:00,
  0.43,
  Until: 13:00,
  0.58,
  Until: 14:00,
  0.48,
  Until: 16:00,
  0.37,
  Until: 17:00,
  0.46,
  Until: 18:00,
  0.62,
  Until: 24:00,
  0.12,
  For: Saturday,
  Until: 07:00,
  0.12,
  Until: 08:00,
  0.16,
  Until: 09:00,
  0.14,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.18,
  Until: 12:00,
  0.25,
  Until: 13:00,
  0.21,
  Until: 14:00,
  0.13,
  Until: 24:00,
  0.12,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.12;

Schedule:Compact,
  Bldg Equipment,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 06:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.5,
  Until: 17:00,
  0.35,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Bldg Lighting,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 05:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 22:00,
  0.2,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.05,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.15,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Bldg Occupancy,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 10:00,
  0.95,
  Until: 11:00,
  0.975703226795432,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.513528014102859,
  Until: 14:00,
  0.95,
  Until: 15:00,
  0.975703226795432,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 22:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 10:00,
  0.3,
  Until: 11:00,
  0.308116808461715,
  Until: 12:00,
  0.3,
  Until: 13:00,
  0.102705602820572,
  Until: 14:00,
  0.1,
  Until: 15:00,
  0.102705602820572,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 18:00,
  0.05,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Bldg SWH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.07,
  Until: 08:00,
  0.19,
  Until: 09:00,
  0.35,
  Until: 10:00,
  0.38,
  Until: 11:00,
  0.39,
  Until: 12:00,
  0.47,
  Until: 13:00,
  0.57,
  Until: 14:00,
  0.54,
  Until: 15:00,
  0.34,
  Until: 16:00,
  0.33,
  Until: 17:00,
  0.44,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.21,
  Until: 20:00,
  0.15,
  Until: 21:00,
  0.17,
  Until: 22:00,
  0.08,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.07,
  Until: 08:00,
  0.11,
  Until: 09:00,
  0.15,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.19,
  Until: 12:00,
  0.23,
  Until: 13:00,
  0.2,
  Until: 14:00,
  0.19,
  Until: 15:00,
  0.15,
  Until: 16:00,
  0.13,
  Until: 17:00,
  0.14,
  Until: 19:00,
  0.07,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 11:00,
  0.04,
  Until: 13:00,
  0.06,
  Until: 14:00,
  0.09,
  Until: 15:00,
  0.06,
  Until: 18:00,
  0.04,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24.0,
  For: Saturday,
  Until: 24:00,
  24.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  24.0;

Schedule:Compact,
  HVAC Operation,
  OnOff,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 05:00,
  15.6,
  Until: 22:00,
  21.0,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 05:00,
  15.6,
  Until: 17:00,
  21.0,
  Until: 24:00,
  15.6,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Infiltration,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Constant,
  Activity 120W,
  ActivityLevel,
  120;

Schedule:Constant,
  Always On,
  OnOff,
  1;

Schedule:Constant,
  Cold Water 10C,
  Temperature,
  10;

Schedule:Constant,
  SWH Ambient 22C,
  Temperature,
  22;

Schedule:Constant,
  SWH Setpoint 60C,
  Temperature,
  60;

Schedule:Constant,
  Zero,
  Fraction,
  0;

ScheduleTypeLimits,
  ActivityLevel,
  0,
  ,
  Continuous;

ScheduleTypeLimits,
  AnyNumber;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ShadowCalculation,
  ,
  ,
  ,
  15000;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Site:GroundTemperature:BuildingSurface,
  3.39,
  3.0,
  4.09,
  5.66,
  9.61,
  12.58,
  14.5,
  14.97,
  13.77,
  11.33,
  8.18,
  5.33;

Site:Location,
  Buffalo Niagara Intl AP,
  42.933,
  -78.733,
  -5.0,
  215.0;

Sizing:Parameters,
  1.2,
  1.2;

SizingPeriod:DesignDay,
  Buffalo Clg 0.4% Design Day,
  7,
  21,
  SummerDesignDay,
  30.3,
  8.8,
  ,
  ,
  WetBulb,
  21.7,
  ,
  ,
  ,
  ,
  99000,
  5.2,
  240,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  Buffalo Htg 99.6% Design Day,
  1,
  21,
  WinterDesignDay,
  -15.9,
  0.0,
  ,
  ,
  WetBulb,
  -15.9,
  ,
  ,
  ,
  ,
  99000,
  4.4,
  260,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

Timestep,
  4;

Version,
  23.1;

WaterHeater:Mixed,
  Service Water Heater,
  0.3,
  SWH Setpoint 60C,
  2.0,
  82.2,
  Cycle,
  15000,
  0,
  0,
  0,
  NaturalGas,
  0.8,
  ,
  0,
  NaturalGas,
  ,
  0,
  NaturalGas,
  ,
  Schedule,
  SWH Ambient 22C,
  ,
  ,
  2.0,
  ,
  2.0,
  ,
  0.00003125,
  Bldg SWH,
  Cold Water 10C,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Service Hot Water;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.236,
  0.39;

Zone,
  Core_Bottom;

Zone,
  Core_Mid;

Zone,
  Core_Top;

Zone,
  FirstFloor_Plenum;

Zone,
  MidFloor_Plenum;

Zone,
  Perimeter_Bot_ZN_1;

Zone,
  Perimeter_Bot_ZN_2;

Zone,
  Perimeter_Bot_ZN_3;

Zone,
  Perimeter_Bot_ZN_4;

Zone,
  Perimeter_Mid_ZN_1;

Zone,
  Perimeter_Mid_ZN_2;

Zone,
  Perimeter_Mid_ZN_3;

Zone,
  Perimeter_Mid_ZN_4;

Zone,
  Perimeter_Top_ZN_1;

Zone,
  Perimeter_Top_ZN_2;

Zone,
  Perimeter_Top_ZN_3;

Zone,
  Perimeter_Top_ZN_4;

Zone,
  TopFloor_Plenum;

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum Infiltration,
  FirstFloor_Plenum,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum Infiltration,
  MidFloor_Plenum,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Bot_ZN_1 Entrance Infiltration,
  Perimeter_Bot_ZN_1,
  Infiltration,
  Flow/Zone,
  1.043,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Bot_ZN_1 Infiltration,
  Perimeter_Bot_ZN_1,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Bot_ZN_2 Infiltration,
  Perimeter_Bot_ZN_2,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Bot_ZN_3 Infiltration,
  Perimeter_Bot_ZN_3,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Bot_ZN_4 Infiltration,
  Perimeter_Bot_ZN_4,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Mid_ZN_1 Infiltration,
  Perimeter_Mid_ZN_1,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Mid_ZN_2 Infiltration,
  Perimeter_Mid_ZN_2,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Mid_ZN_3 Infiltration,
  Perimeter_Mid_ZN_3,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Mid_ZN_4 Infiltration,
  Perimeter_Mid_ZN_4,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Top_ZN_1 Infiltration,
  Perimeter_Top_ZN_1,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Top_ZN_2 Infiltration,
  Perimeter_Top_ZN_2,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Top_ZN_3 Infiltration,
  Perimeter_Top_ZN_3,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_Top_ZN_4 Infiltration,
  Perimeter_Top_ZN_4,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Infiltration,
  TopFloor_Plenum,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Office Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint,
  ;
HVACTemplate:System:PackagedVAV,
  PACU_VAV_BOT,
  HVAC Operation,
  Autosize,
  Autosize,
  ,
  0.585,
  1572,
  0.9,
  1.0,
  TwoSpeedDX,
  Always On,
  ,
  12.8,
  Autosize,
  Autosize,
  3.3,
  Gas,
  Always On,
  ,
  10.0,
  Autosize,
  0.8,
  0,
  Autosize,
  Autosize,
  FixedMinimum,
  ,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;
HVACTemplate:Zone:VAV,
  Perimeter_Bot_ZN_1,
  PACU_VAV_BOT,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Bot_ZN_2,
  PACU_VAV_BOT,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Bot_ZN_3,
  PACU_VAV_BOT,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Bot_ZN_4,
  PACU_VAV_BOT,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Core_Bottom,
  PACU_VAV_BOT,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:System:PackagedVAV,
  PACU_VAV_MID,
  HVAC Operation,
  Autosize,
  Autosize,
  ,
  0.585,
  1572,
  0.9,
  1.0,
  TwoSpeedDX,
  Always On,
  ,
  12.8,
  Autosize,
  Autosize,
  3.3,
  Gas,
  Always On,
  ,
  10.0,
  Autosize,
  0.8,
  0,
  Autosize,
  Autosize,
  FixedMinimum,
  ,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;
HVACTemplate:Zone:VAV,
  Perimeter_Mid_ZN_1,
  PACU_VAV_MID,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Mid_ZN_2,
  PACU_VAV_MID,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Mid_ZN_3,
  PACU_VAV_MID,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Mid_ZN_4,
  PACU_VAV_MID,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Core_Mid,
  PACU_VAV_MID,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:System:PackagedVAV,
  PACU_VAV_TOP,
  HVAC Operation,
  Autosize,
  Autosize,
  ,
  0.585,
  1572,
  0.9,
  1.0,
  TwoSpeedDX,
  Always On,
  ,
  12.8,
  Autosize,
  Autosize,
  3.3,
  Gas,
  Always On,
  ,
  10.0,
  Autosize,
  0.8,
  0,
  Autosize,
  Autosize,
  FixedMinimum,
  ,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;
HVACTemplate:Zone:VAV,
  Perimeter_Top_ZN_1,
  PACU_VAV_TOP,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Top_ZN_2,
  PACU_VAV_TOP,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Top_ZN_3,
  PACU_VAV_TOP,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Perimeter_Top_ZN_4,
  PACU_VAV_TOP,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
HVACTemplate:Zone:VAV,
  Core_Top,
  PACU_VAV_TOP,
  Office Thermostat,
  Autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.009439,
  ,
  ,
  Electric;
