!- Mid-rise apartment, DOE/PNNL prototype, ASHRAE 90.1-2004, Buffalo NY. 3 modelled floors (G, M x2, T) = 4 floors.

Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Building,
  MidRiseApartment,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;

Site:Location,
  Buffalo Niagara Intl AP NY USA,
  42.933,
  -78.733,
  -5.0,
  215.0;

Sizing:Parameters,
  1.2,
  1.2;

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme,
  Monday,
  No,
  No;

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme,
  Monday,
  No,
  No;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  14,
  13,
  13,
  14,
  16,
  18,
  20,
  21,
  21,
  20,
  18,
  16;

Site:WaterMainsTemperature,
  Correlation,
  ,
  9.0,
  22.0;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  AnyNumber;

Schedule:Compact,
  OCC_APT,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,0.85,
  Until: 09:00,0.39,
  Until: 10:00,0.25,
  Until: 11:00,0.25,
  Until: 12:00,0.25,
  Until: 13:00,0.25,
  Until: 14:00,0.25,
  Until: 15:00,0.25,
  Until: 16:00,0.25,
  Until: 17:00,0.3,
  Until: 18:00,0.52,
  Until: 19:00,0.87,
  Until: 20:00,0.87,
  Until: 21:00,0.87,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Saturday,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,0.85,
  Until: 09:00,0.39,
  Until: 10:00,0.25,
  Until: 11:00,0.25,
  Until: 12:00,0.25,
  Until: 13:00,0.25,
  Until: 14:00,0.25,
  Until: 15:00,0.25,
  Until: 16:00,0.25,
  Until: 17:00,0.3,
  Until: 18:00,0.52,
  Until: 19:00,0.87,
  Until: 20:00,0.87,
  Until: 21:00,0.87,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,0.85,
  Until: 09:00,0.39,
  Until: 10:00,0.25,
  Until: 11:00,0.25,
  Until: 12:00,0.25,
  Until: 13:00,0.25,
  Until: 14:00,0.25,
  Until: 15:00,0.25,
  Until: 16:00,0.25,
  Until: 17:00,0.3,
  Until: 18:00,0.52,
  Until: 19:00,0.87,
  Until: 20:00,0.87,
  Until: 21:00,0.87,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1;

Schedule:Compact,
  OCC_OFF,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,0,
  Until: 14:00,1,
  Until: 15:00,0,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: Saturday,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0;

Schedule:Compact,
  LIGHT_APT,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.01132,
  Until: 02:00,0.01132,
  Until: 03:00,0.01132,
  Until: 04:00,0.01132,
  Until: 05:00,0.03395,
  Until: 06:00,0.07355,
  Until: 07:00,0.07921,
  Until: 08:00,0.07355,
  Until: 09:00,0.03395,
  Until: 10:00,0.02263,
  Until: 11:00,0.02263,
  Until: 12:00,0.02263,
  Until: 13:00,0.02263,
  Until: 14:00,0.02263,
  Until: 15:00,0.02263,
  Until: 16:00,0.03961,
  Until: 17:00,0.07921,
  Until: 18:00,0.11316,
  Until: 19:00,0.15277,
  Until: 20:00,0.18106,
  Until: 21:00,0.18106,
  Until: 22:00,0.12448,
  Until: 23:00,0.0679,
  Until: 24:00,0.02829,
  For: Saturday,
  Until: 01:00,0.01132,
  Until: 02:00,0.01132,
  Until: 03:00,0.01132,
  Until: 04:00,0.01132,
  Until: 05:00,0.03395,
  Until: 06:00,0.07355,
  Until: 07:00,0.07921,
  Until: 08:00,0.07355,
  Until: 09:00,0.03395,
  Until: 10:00,0.02263,
  Until: 11:00,0.02263,
  Until: 12:00,0.02263,
  Until: 13:00,0.02263,
  Until: 14:00,0.02263,
  Until: 15:00,0.02263,
  Until: 16:00,0.03961,
  Until: 17:00,0.07921,
  Until: 18:00,0.11316,
  Until: 19:00,0.15277,
  Until: 20:00,0.18106,
  Until: 21:00,0.18106,
  Until: 22:00,0.12448,
  Until: 23:00,0.0679,
  Until: 24:00,0.02829,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.01132,
  Until: 02:00,0.01132,
  Until: 03:00,0.01132,
  Until: 04:00,0.01132,
  Until: 05:00,0.03395,
  Until: 06:00,0.07355,
  Until: 07:00,0.07921,
  Until: 08:00,0.07355,
  Until: 09:00,0.03395,
  Until: 10:00,0.02263,
  Until: 11:00,0.02263,
  Until: 12:00,0.02263,
  Until: 13:00,0.02263,
  Until: 14:00,0.02263,
  Until: 15:00,0.02263,
  Until: 16:00,0.03961,
  Until: 17:00,0.07921,
  Until: 18:00,0.11316,
  Until: 19:00,0.15277,
  Until: 20:00,0.18106,
  Until: 21:00,0.18106,
  Until: 22:00,0.12448,
  Until: 23:00,0.0679,
  Until: 24:00,0.02829;

Schedule:Compact,
  LIGHT_OFF,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.18,
  Until: 07:00,0.18,
  Until: 08:00,0.18,
  Until: 09:00,0.9,
  Until: 10:00,0.9,
  Until: 11:00,0.9,
  Until: 12:00,0.9,
  Until: 13:00,0.8,
  Until: 14:00,0.9,
  Until: 15:00,0.9,
  Until: 16:00,0.9,
  Until: 17:00,0.9,
  Until: 18:00,0.18,
  Until: 19:00,0.18,
  Until: 20:00,0.18,
  Until: 21:00,0.18,
  Until: 22:00,0.18,
  Until: 23:00,0.18,
  Until: 24:00,0.18,
  For: Saturday,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.18,
  Until: 07:00,0.18,
  Until: 08:00,0.18,
  Until: 09:00,0.18,
  Until: 10:00,0.18,
  Until: 11:00,0.18,
  Until: 12:00,0.18,
  Until: 13:00,0.18,
  Until: 14:00,0.18,
  Until: 15:00,0.18,
  Until: 16:00,0.18,
  Until: 17:00,0.18,
  Until: 18:00,0.18,
  Until: 19:00,0.18,
  Until: 20:00,0.18,
  Until: 21:00,0.18,
  Until: 22:00,0.18,
  Until: 23:00,0.18,
  Until: 24:00,0.18,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.18,
  Until: 07:00,0.18,
  Until: 08:00,0.18,
  Until: 09:00,0.18,
  Until: 10:00,0.18,
  Until: 11:00,0.18,
  Until: 12:00,0.18,
  Until: 13:00,0.18,
  Until: 14:00,0.18,
  Until: 15:00,0.18,
  Until: 16:00,0.18,
  Until: 17:00,0.18,
  Until: 18:00,0.18,
  Until: 19:00,0.18,
  Until: 20:00,0.18,
  Until: 21:00,0.18,
  Until: 22:00,0.18,
  Until: 23:00,0.18,
  Until: 24:00,0.18;

Schedule:Compact,
  LIGHT_COR,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Saturday,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1;

Schedule:Compact,
  EQP_APT,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.45,
  Until: 02:00,0.41,
  Until: 03:00,0.39,
  Until: 04:00,0.38,
  Until: 05:00,0.38,
  Until: 06:00,0.43,
  Until: 07:00,0.54,
  Until: 08:00,0.65,
  Until: 09:00,0.66,
  Until: 10:00,0.67,
  Until: 11:00,0.69,
  Until: 12:00,0.7,
  Until: 13:00,0.69,
  Until: 14:00,0.66,
  Until: 15:00,0.65,
  Until: 16:00,0.68,
  Until: 17:00,0.8,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,0.93,
  Until: 21:00,0.89,
  Until: 22:00,0.85,
  Until: 23:00,0.71,
  Until: 24:00,0.58,
  For: Saturday,
  Until: 01:00,0.45,
  Until: 02:00,0.41,
  Until: 03:00,0.39,
  Until: 04:00,0.38,
  Until: 05:00,0.38,
  Until: 06:00,0.43,
  Until: 07:00,0.54,
  Until: 08:00,0.65,
  Until: 09:00,0.66,
  Until: 10:00,0.67,
  Until: 11:00,0.69,
  Until: 12:00,0.7,
  Until: 13:00,0.69,
  Until: 14:00,0.66,
  Until: 15:00,0.65,
  Until: 16:00,0.68,
  Until: 17:00,0.8,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,0.93,
  Until: 21:00,0.89,
  Until: 22:00,0.85,
  Until: 23:00,0.71,
  Until: 24:00,0.58,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.45,
  Until: 02:00,0.41,
  Until: 03:00,0.39,
  Until: 04:00,0.38,
  Until: 05:00,0.38,
  Until: 06:00,0.43,
  Until: 07:00,0.54,
  Until: 08:00,0.65,
  Until: 09:00,0.66,
  Until: 10:00,0.67,
  Until: 11:00,0.69,
  Until: 12:00,0.7,
  Until: 13:00,0.69,
  Until: 14:00,0.66,
  Until: 15:00,0.65,
  Until: 16:00,0.68,
  Until: 17:00,0.8,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,0.93,
  Until: 21:00,0.89,
  Until: 22:00,0.85,
  Until: 23:00,0.71,
  Until: 24:00,0.58;

Schedule:Compact,
  EQP_OFF,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.33,
  Until: 02:00,0.33,
  Until: 03:00,0.33,
  Until: 04:00,0.33,
  Until: 05:00,0.33,
  Until: 06:00,0.33,
  Until: 07:00,0.33,
  Until: 08:00,0.5,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,0.94,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,0.5,
  Until: 19:00,0.33,
  Until: 20:00,0.33,
  Until: 21:00,0.33,
  Until: 22:00,0.33,
  Until: 23:00,0.33,
  Until: 24:00,0.33,
  For: Saturday,
  Until: 01:00,0.33,
  Until: 02:00,0.33,
  Until: 03:00,0.33,
  Until: 04:00,0.33,
  Until: 05:00,0.33,
  Until: 06:00,0.33,
  Until: 07:00,0.33,
  Until: 08:00,0.33,
  Until: 09:00,0.33,
  Until: 10:00,0.33,
  Until: 11:00,0.33,
  Until: 12:00,0.33,
  Until: 13:00,0.33,
  Until: 14:00,0.33,
  Until: 15:00,0.33,
  Until: 16:00,0.33,
  Until: 17:00,0.33,
  Until: 18:00,0.33,
  Until: 19:00,0.33,
  Until: 20:00,0.33,
  Until: 21:00,0.33,
  Until: 22:00,0.33,
  Until: 23:00,0.33,
  Until: 24:00,0.33,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.33,
  Until: 02:00,0.33,
  Until: 03:00,0.33,
  Until: 04:00,0.33,
  Until: 05:00,0.33,
  Until: 06:00,0.33,
  Until: 07:00,0.33,
  Until: 08:00,0.33,
  Until: 09:00,0.33,
  Until: 10:00,0.33,
  Until: 11:00,0.33,
  Until: 12:00,0.33,
  Until: 13:00,0.33,
  Until: 14:00,0.33,
  Until: 15:00,0.33,
  Until: 16:00,0.33,
  Until: 17:00,0.33,
  Until: 18:00,0.33,
  Until: 19:00,0.33,
  Until: 20:00,0.33,
  Until: 21:00,0.33,
  Until: 22:00,0.33,
  Until: 23:00,0.33,
  Until: 24:00,0.33;

Schedule:Compact,
  ELEVATOR,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.12,
  Until: 02:00,0.12,
  Until: 03:00,0.12,
  Until: 04:00,0.12,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 08:00,0.5,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 11:00,0.15,
  Until: 12:00,0.15,
  Until: 13:00,0.15,
  Until: 14:00,0.15,
  Until: 15:00,0.15,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 18:00,0.5,
  Until: 19:00,0.5,
  Until: 20:00,0.4,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12,
  For: Saturday,
  Until: 01:00,0.12,
  Until: 02:00,0.12,
  Until: 03:00,0.12,
  Until: 04:00,0.12,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 08:00,0.5,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 11:00,0.15,
  Until: 12:00,0.15,
  Until: 13:00,0.15,
  Until: 14:00,0.15,
  Until: 15:00,0.15,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 18:00,0.5,
  Until: 19:00,0.5,
  Until: 20:00,0.4,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.12,
  Until: 02:00,0.12,
  Until: 03:00,0.12,
  Until: 04:00,0.12,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 08:00,0.5,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 11:00,0.15,
  Until: 12:00,0.15,
  Until: 13:00,0.15,
  Until: 14:00,0.15,
  Until: 15:00,0.15,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 18:00,0.5,
  Until: 19:00,0.5,
  Until: 20:00,0.4,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12;

Schedule:Compact,
  SWH,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,0.08,
  Until: 02:00,0.04,
  Until: 03:00,0.01,
  Until: 04:00,0.01,
  Until: 05:00,0.04,
  Until: 06:00,0.27,
  Until: 07:00,0.94,
  Until: 08:00,1,
  Until: 09:00,0.96,
  Until: 10:00,0.84,
  Until: 11:00,0.76,
  Until: 12:00,0.61,
  Until: 13:00,0.53,
  Until: 14:00,0.47,
  Until: 15:00,0.41,
  Until: 16:00,0.47,
  Until: 17:00,0.55,
  Until: 18:00,0.73,
  Until: 19:00,0.86,
  Until: 20:00,0.82,
  Until: 21:00,0.75,
  Until: 22:00,0.61,
  Until: 23:00,0.53,
  Until: 24:00,0.29,
  For: Saturday,
  Until: 01:00,0.08,
  Until: 02:00,0.04,
  Until: 03:00,0.01,
  Until: 04:00,0.01,
  Until: 05:00,0.04,
  Until: 06:00,0.27,
  Until: 07:00,0.94,
  Until: 08:00,1,
  Until: 09:00,0.96,
  Until: 10:00,0.84,
  Until: 11:00,0.76,
  Until: 12:00,0.61,
  Until: 13:00,0.53,
  Until: 14:00,0.47,
  Until: 15:00,0.41,
  Until: 16:00,0.47,
  Until: 17:00,0.55,
  Until: 18:00,0.73,
  Until: 19:00,0.86,
  Until: 20:00,0.82,
  Until: 21:00,0.75,
  Until: 22:00,0.61,
  Until: 23:00,0.53,
  Until: 24:00,0.29,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,0.08,
  Until: 02:00,0.04,
  Until: 03:00,0.01,
  Until: 04:00,0.01,
  Until: 05:00,0.04,
  Until: 06:00,0.27,
  Until: 07:00,0.94,
  Until: 08:00,1,
  Until: 09:00,0.96,
  Until: 10:00,0.84,
  Until: 11:00,0.76,
  Until: 12:00,0.61,
  Until: 13:00,0.53,
  Until: 14:00,0.47,
  Until: 15:00,0.41,
  Until: 16:00,0.47,
  Until: 17:00,0.55,
  Until: 18:00,0.73,
  Until: 19:00,0.86,
  Until: 20:00,0.82,
  Until: 21:00,0.75,
  Until: 22:00,0.61,
  Until: 23:00,0.53,
  Until: 24:00,0.29;

Schedule:Compact,
  INFIL,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Saturday,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1;

Schedule:Compact,
  HVAC_AVAIL,
  Fraction,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Saturday,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1;

Schedule:Compact,
  CLG_APT,
  Temperature,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,24,
  Until: 02:00,24,
  Until: 03:00,24,
  Until: 04:00,24,
  Until: 05:00,24,
  Until: 06:00,24,
  Until: 07:00,24,
  Until: 08:00,24,
  Until: 09:00,24,
  Until: 10:00,24,
  Until: 11:00,24,
  Until: 12:00,24,
  Until: 13:00,24,
  Until: 14:00,24,
  Until: 15:00,24,
  Until: 16:00,24,
  Until: 17:00,24,
  Until: 18:00,24,
  Until: 19:00,24,
  Until: 20:00,24,
  Until: 21:00,24,
  Until: 22:00,24,
  Until: 23:00,24,
  Until: 24:00,24,
  For: Saturday,
  Until: 01:00,24,
  Until: 02:00,24,
  Until: 03:00,24,
  Until: 04:00,24,
  Until: 05:00,24,
  Until: 06:00,24,
  Until: 07:00,24,
  Until: 08:00,24,
  Until: 09:00,24,
  Until: 10:00,24,
  Until: 11:00,24,
  Until: 12:00,24,
  Until: 13:00,24,
  Until: 14:00,24,
  Until: 15:00,24,
  Until: 16:00,24,
  Until: 17:00,24,
  Until: 18:00,24,
  Until: 19:00,24,
  Until: 20:00,24,
  Until: 21:00,24,
  Until: 22:00,24,
  Until: 23:00,24,
  Until: 24:00,24,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,24,
  Until: 02:00,24,
  Until: 03:00,24,
  Until: 04:00,24,
  Until: 05:00,24,
  Until: 06:00,24,
  Until: 07:00,24,
  Until: 08:00,24,
  Until: 09:00,24,
  Until: 10:00,24,
  Until: 11:00,24,
  Until: 12:00,24,
  Until: 13:00,24,
  Until: 14:00,24,
  Until: 15:00,24,
  Until: 16:00,24,
  Until: 17:00,24,
  Until: 18:00,24,
  Until: 19:00,24,
  Until: 20:00,24,
  Until: 21:00,24,
  Until: 22:00,24,
  Until: 23:00,24,
  Until: 24:00,24;

Schedule:Compact,
  HTG_APT,
  Temperature,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,21.1,
  Until: 02:00,21.1,
  Until: 03:00,21.1,
  Until: 04:00,21.1,
  Until: 05:00,21.1,
  Until: 06:00,21.1,
  Until: 07:00,21.1,
  Until: 08:00,21.1,
  Until: 09:00,21.1,
  Until: 10:00,21.1,
  Until: 11:00,21.1,
  Until: 12:00,21.1,
  Until: 13:00,21.1,
  Until: 14:00,21.1,
  Until: 15:00,21.1,
  Until: 16:00,21.1,
  Until: 17:00,21.1,
  Until: 18:00,21.1,
  Until: 19:00,21.1,
  Until: 20:00,21.1,
  Until: 21:00,21.1,
  Until: 22:00,21.1,
  Until: 23:00,21.1,
  Until: 24:00,21.1,
  For: Saturday,
  Until: 01:00,21.1,
  Until: 02:00,21.1,
  Until: 03:00,21.1,
  Until: 04:00,21.1,
  Until: 05:00,21.1,
  Until: 06:00,21.1,
  Until: 07:00,21.1,
  Until: 08:00,21.1,
  Until: 09:00,21.1,
  Until: 10:00,21.1,
  Until: 11:00,21.1,
  Until: 12:00,21.1,
  Until: 13:00,21.1,
  Until: 14:00,21.1,
  Until: 15:00,21.1,
  Until: 16:00,21.1,
  Until: 17:00,21.1,
  Until: 18:00,21.1,
  Until: 19:00,21.1,
  Until: 20:00,21.1,
  Until: 21:00,21.1,
  Until: 22:00,21.1,
  Until: 23:00,21.1,
  Until: 24:00,21.1,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,21.1,
  Until: 02:00,21.1,
  Until: 03:00,21.1,
  Until: 04:00,21.1,
  Until: 05:00,21.1,
  Until: 06:00,21.1,
  Until: 07:00,21.1,
  Until: 08:00,21.1,
  Until: 09:00,21.1,
  Until: 10:00,21.1,
  Until: 11:00,21.1,
  Until: 12:00,21.1,
  Until: 13:00,21.1,
  Until: 14:00,21.1,
  Until: 15:00,21.1,
  Until: 16:00,21.1,
  Until: 17:00,21.1,
  Until: 18:00,21.1,
  Until: 19:00,21.1,
  Until: 20:00,21.1,
  Until: 21:00,21.1,
  Until: 22:00,21.1,
  Until: 23:00,21.1,
  Until: 24:00,21.1;

Schedule:Compact,
  CLG_OFF,
  Temperature,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,23.9,
  Until: 02:00,23.9,
  Until: 03:00,23.9,
  Until: 04:00,23.9,
  Until: 05:00,23.9,
  Until: 06:00,23.9,
  Until: 07:00,23.9,
  Until: 08:00,23.9,
  Until: 09:00,23.9,
  Until: 10:00,23.9,
  Until: 11:00,23.9,
  Until: 12:00,23.9,
  Until: 13:00,23.9,
  Until: 14:00,23.9,
  Until: 15:00,23.9,
  Until: 16:00,23.9,
  Until: 17:00,23.9,
  Until: 18:00,23.9,
  Until: 19:00,23.9,
  Until: 20:00,23.9,
  Until: 21:00,23.9,
  Until: 22:00,23.9,
  Until: 23:00,23.9,
  Until: 24:00,23.9,
  For: Saturday,
  Until: 01:00,23.9,
  Until: 02:00,23.9,
  Until: 03:00,23.9,
  Until: 04:00,23.9,
  Until: 05:00,23.9,
  Until: 06:00,23.9,
  Until: 07:00,23.9,
  Until: 08:00,23.9,
  Until: 09:00,23.9,
  Until: 10:00,23.9,
  Until: 11:00,23.9,
  Until: 12:00,23.9,
  Until: 13:00,23.9,
  Until: 14:00,23.9,
  Until: 15:00,23.9,
  Until: 16:00,23.9,
  Until: 17:00,23.9,
  Until: 18:00,23.9,
  Until: 19:00,23.9,
  Until: 20:00,23.9,
  Until: 21:00,23.9,
  Until: 22:00,23.9,
  Until: 23:00,23.9,
  Until: 24:00,23.9,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,23.9,
  Until: 02:00,23.9,
  Until: 03:00,23.9,
  Until: 04:00,23.9,
  Until: 05:00,23.9,
  Until: 06:00,23.9,
  Until: 07:00,23.9,
  Until: 08:00,23.9,
  Until: 09:00,23.9,
  Until: 10:00,23.9,
  Until: 11:00,23.9,
  Until: 12:00,23.9,
  Until: 13:00,23.9,
  Until: 14:00,23.9,
  Until: 15:00,23.9,
  Until: 16:00,23.9,
  Until: 17:00,23.9,
  Until: 18:00,23.9,
  Until: 19:00,23.9,
  Until: 20:00,23.9,
  Until: 21:00,23.9,
  Until: 22:00,23.9,
  Until: 23:00,23.9,
  Until: 24:00,23.9;

Schedule:Compact,
  HTG_OFF,
  Temperature,
  Through: 12/31,
  For: Weekdays WinterDesignDay SummerDesignDay,
  Until: 01:00,15.6,
  Until: 02:00,15.6,
  Until: 03:00,15.6,
  Until: 04:00,15.6,
  Until: 05:00,15.6,
  Until: 06:00,15.6,
  Until: 07:00,15.6,
  Until: 08:00,21.1,
  Until: 09:00,21.1,
  Until: 10:00,21.1,
  Until: 11:00,21.1,
  Until: 12:00,21.1,
  Until: 13:00,21.1,
  Until: 14:00,21.1,
  Until: 15:00,21.1,
  Until: 16:00,21.1,
  Until: 17:00,21.1,
  Until: 18:00,18.3,
  Until: 19:00,15.6,
  Until: 20:00,15.6,
  Until: 21:00,15.6,
  Until: 22:00,15.6,
  Until: 23:00,15.6,
  Until: 24:00,15.6,
  For: Saturday,
  Until: 01:00,15.6,
  Until: 02:00,15.6,
  Until: 03:00,15.6,
  Until: 04:00,15.6,
  Until: 05:00,15.6,
  Until: 06:00,15.6,
  Until: 07:00,15.6,
  Until: 08:00,15.6,
  Until: 09:00,15.6,
  Until: 10:00,15.6,
  Until: 11:00,15.6,
  Until: 12:00,15.6,
  Until: 13:00,15.6,
  Until: 14:00,15.6,
  Until: 15:00,15.6,
  Until: 16:00,15.6,
  Until: 17:00,15.6,
  Until: 18:00,15.6,
  Until: 19:00,15.6,
  Until: 20:00,15.6,
  Until: 21:00,15.6,
  Until: 22:00,15.6,
  Until: 23:00,15.6,
  Until: 24:00,15.6,
  For: Sunday Holiday CustomDay1 CustomDay2,
  Until: 01:00,15.6,
  Until: 02:00,15.6,
  Until: 03:00,15.6,
  Until: 04:00,15.6,
  Until: 05:00,15.6,
  Until: 06:00,15.6,
  Until: 07:00,15.6,
  Until: 08:00,15.6,
  Until: 09:00,15.6,
  Until: 10:00,15.6,
  Until: 11:00,15.6,
  Until: 12:00,15.6,
  Until: 13:00,15.6,
  Until: 14:00,15.6,
  Until: 15:00,15.6,
  Until: 16:00,15.6,
  Until: 17:00,15.6,
  Until: 18:00,15.6,
  Until: 19:00,15.6,
  Until: 20:00,15.6,
  Until: 21:00,15.6,
  Until: 22:00,15.6,
  Until: 23:00,15.6,
  Until: 24:00,15.6;

Schedule:Constant,
  ACTIVITY,
  AnyNumber,
  120;

Schedule:Constant,
  ALWAYS_ON,
  Fraction,
  1;

Schedule:Constant,
  SWH_SETPOINT,
  Temperature,
  60;

Schedule:Constant,
  SWH_AMBIENT,
  Temperature,
  21;

Material,
  Stucco,
  Smooth,
  0.0102,
  0.6918,
  1858,
  837,
  0.9,
  0.92,
  0.92;

Material,
  Gypsum_5_8,
  Smooth,
  0.0159,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material:NoMass,
  Wall_Insulation,
  Rough,
  1.7325,
  0.9,
  0.7,
  0.7;

Material,
  Roof_Membrane,
  Rough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Roof_Insulation,
  Rough,
  2.58,
  0.9,
  0.7,
  0.7;

Material,
  Metal_Deck,
  Smooth,
  0.0015,
  45.0,
  7680,
  418,
  0.9,
  0.7,
  0.7;

Material,
  Concrete_6in,
  MediumRough,
  0.1524,
  1.31,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material,
  Concrete_4in,
  MediumRough,
  0.1016,
  1.31,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material:AirGap,
  Partition_Air,
  0.17;

WindowMaterial:SimpleGlazingSystem,
  Window_Glazing,
  3.24,
  0.39;

Construction,
  ExtWall,
  Stucco,
  Gypsum_5_8,
  Wall_Insulation,
  Gypsum_5_8;

Construction,
  ExtRoof,
  Roof_Membrane,
  Roof_Insulation,
  Metal_Deck;

Construction,
  SlabFloor,
  Concrete_6in;

Construction,
  IntFloor,
  Concrete_4in;

Construction,
  Partition,
  Gypsum_5_8,
  Partition_Air,
  Gypsum_5_8;

Construction,
  ExtWindow,
  Window_Glazing;

Zone,
  G_SW_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_S1_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_S2_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_SE_OFFICE,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_NW_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_N1_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_N2_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_NE_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  G_CORRIDOR,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  M_SW_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_S1_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_S2_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_SE_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_NW_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_N1_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_N2_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_NE_APT,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  M_CORRIDOR,
  0,
  0,
  0,
  0,
  1,
  2,
  autocalculate,
  autocalculate;

Zone,
  T_SW_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_S1_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_S2_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_SE_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_NW_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_N1_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_N2_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_NE_APT,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

Zone,
  T_CORRIDOR,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  G_SW_APT_Wall_S,
  Wall,
  ExtWall,
  G_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,0.0000,3.0480,
  0.0000,0.0000,0.0000,
  11.5824,0.0000,0.0000,
  11.5824,0.0000,3.0480;

Window,
  G_SW_APT_Wall_S_Win,
  ExtWindow,
  G_SW_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_SW_APT_Wall_N_to_G_CORRIDOR,
  Wall,
  Partition,
  G_SW_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_S_to_G_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,0.0000,
  0.0000,7.6200,0.0000,
  0.0000,7.6200,3.0480;

BuildingSurface:Detailed,
  G_SW_APT_Wall_E_to_G_S1_APT,
  Wall,
  Partition,
  G_SW_APT,
  ,
  Surface,
  G_S1_APT_Wall_W_to_G_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,3.0480,
  11.5824,0.0000,0.0000,
  11.5824,7.6200,0.0000,
  11.5824,7.6200,3.0480;

BuildingSurface:Detailed,
  G_SW_APT_Wall_W,
  Wall,
  ExtWall,
  G_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,7.6200,3.0480,
  0.0000,7.6200,0.0000,
  0.0000,0.0000,0.0000,
  0.0000,0.0000,3.0480;

Window,
  G_SW_APT_Wall_W_Win,
  ExtWindow,
  G_SW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  G_S1_APT_Wall_S,
  Wall,
  ExtWall,
  G_S1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,0.0000,3.0480,
  11.5824,0.0000,0.0000,
  23.1648,0.0000,0.0000,
  23.1648,0.0000,3.0480;

Window,
  G_S1_APT_Wall_S_Win,
  ExtWindow,
  G_S1_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_S1_APT_Wall_N_to_G_CORRIDOR,
  Wall,
  Partition,
  G_S1_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_S_to_G_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,0.0000,
  11.5824,7.6200,0.0000,
  11.5824,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S1_APT_Wall_E_to_G_S2_APT,
  Wall,
  Partition,
  G_S1_APT,
  ,
  Surface,
  G_S2_APT_Wall_W_to_G_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,3.0480,
  23.1648,0.0000,0.0000,
  23.1648,7.6200,0.0000,
  23.1648,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S1_APT_Wall_W_to_G_SW_APT,
  Wall,
  Partition,
  G_S1_APT,
  ,
  Surface,
  G_SW_APT_Wall_E_to_G_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,0.0000,
  11.5824,0.0000,0.0000,
  11.5824,0.0000,3.0480;

BuildingSurface:Detailed,
  G_S2_APT_Wall_S,
  Wall,
  ExtWall,
  G_S2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,0.0000,3.0480,
  23.1648,0.0000,0.0000,
  34.7472,0.0000,0.0000,
  34.7472,0.0000,3.0480;

Window,
  G_S2_APT_Wall_S_Win,
  ExtWindow,
  G_S2_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_S2_APT_Wall_N_to_G_CORRIDOR,
  Wall,
  Partition,
  G_S2_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_S_to_G_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,0.0000,
  23.1648,7.6200,0.0000,
  23.1648,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S2_APT_Wall_E_to_G_SE_OFFICE,
  Wall,
  Partition,
  G_S2_APT,
  ,
  Surface,
  G_SE_OFFICE_Wall_W_to_G_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,3.0480,
  34.7472,0.0000,0.0000,
  34.7472,7.6200,0.0000,
  34.7472,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S2_APT_Wall_W_to_G_S1_APT,
  Wall,
  Partition,
  G_S2_APT,
  ,
  Surface,
  G_S1_APT_Wall_E_to_G_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,0.0000,
  23.1648,0.0000,0.0000,
  23.1648,0.0000,3.0480;

BuildingSurface:Detailed,
  G_SE_OFFICE_Wall_S,
  Wall,
  ExtWall,
  G_SE_OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,0.0000,3.0480,
  34.7472,0.0000,0.0000,
  46.3296,0.0000,0.0000,
  46.3296,0.0000,3.0480;

Window,
  G_SE_OFFICE_Wall_S_Win,
  ExtWindow,
  G_SE_OFFICE_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_SE_OFFICE_Wall_N_to_G_CORRIDOR,
  Wall,
  Partition,
  G_SE_OFFICE,
  ,
  Surface,
  G_CORRIDOR_Wall_S_to_G_SE_OFFICE,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,7.6200,3.0480,
  46.3296,7.6200,0.0000,
  34.7472,7.6200,0.0000,
  34.7472,7.6200,3.0480;

BuildingSurface:Detailed,
  G_SE_OFFICE_Wall_E,
  Wall,
  ExtWall,
  G_SE_OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,0.0000,3.0480,
  46.3296,0.0000,0.0000,
  46.3296,7.6200,0.0000,
  46.3296,7.6200,3.0480;

Window,
  G_SE_OFFICE_Wall_E_Win,
  ExtWindow,
  G_SE_OFFICE_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  G_SE_OFFICE_Wall_W_to_G_S2_APT,
  Wall,
  Partition,
  G_SE_OFFICE,
  ,
  Surface,
  G_S2_APT_Wall_E_to_G_SE_OFFICE,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,0.0000,
  34.7472,0.0000,0.0000,
  34.7472,0.0000,3.0480;

BuildingSurface:Detailed,
  G_NW_APT_Wall_S_to_G_CORRIDOR,
  Wall,
  Partition,
  G_NW_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_N_to_G_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,3.0480,
  0.0000,9.2964,0.0000,
  11.5824,9.2964,0.0000,
  11.5824,9.2964,3.0480;

BuildingSurface:Detailed,
  G_NW_APT_Wall_N,
  Wall,
  ExtWall,
  G_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,16.9164,3.0480,
  11.5824,16.9164,0.0000,
  0.0000,16.9164,0.0000,
  0.0000,16.9164,3.0480;

Window,
  G_NW_APT_Wall_N_Win,
  ExtWindow,
  G_NW_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_NW_APT_Wall_E_to_G_N1_APT,
  Wall,
  Partition,
  G_NW_APT,
  ,
  Surface,
  G_N1_APT_Wall_W_to_G_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,0.0000,
  11.5824,16.9164,0.0000,
  11.5824,16.9164,3.0480;

BuildingSurface:Detailed,
  G_NW_APT_Wall_W,
  Wall,
  ExtWall,
  G_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,16.9164,3.0480,
  0.0000,16.9164,0.0000,
  0.0000,9.2964,0.0000,
  0.0000,9.2964,3.0480;

Window,
  G_NW_APT_Wall_W_Win,
  ExtWindow,
  G_NW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  G_N1_APT_Wall_S_to_G_CORRIDOR,
  Wall,
  Partition,
  G_N1_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_N_to_G_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,0.0000,
  23.1648,9.2964,0.0000,
  23.1648,9.2964,3.0480;

BuildingSurface:Detailed,
  G_N1_APT_Wall_N,
  Wall,
  ExtWall,
  G_N1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,16.9164,3.0480,
  23.1648,16.9164,0.0000,
  11.5824,16.9164,0.0000,
  11.5824,16.9164,3.0480;

Window,
  G_N1_APT_Wall_N_Win,
  ExtWindow,
  G_N1_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_N1_APT_Wall_E_to_G_N2_APT,
  Wall,
  Partition,
  G_N1_APT,
  ,
  Surface,
  G_N2_APT_Wall_W_to_G_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,0.0000,
  23.1648,16.9164,0.0000,
  23.1648,16.9164,3.0480;

BuildingSurface:Detailed,
  G_N1_APT_Wall_W_to_G_NW_APT,
  Wall,
  Partition,
  G_N1_APT,
  ,
  Surface,
  G_NW_APT_Wall_E_to_G_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,16.9164,3.0480,
  11.5824,16.9164,0.0000,
  11.5824,9.2964,0.0000,
  11.5824,9.2964,3.0480;

BuildingSurface:Detailed,
  G_N2_APT_Wall_S_to_G_CORRIDOR,
  Wall,
  Partition,
  G_N2_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_N_to_G_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,0.0000,
  34.7472,9.2964,0.0000,
  34.7472,9.2964,3.0480;

BuildingSurface:Detailed,
  G_N2_APT_Wall_N,
  Wall,
  ExtWall,
  G_N2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,16.9164,3.0480,
  34.7472,16.9164,0.0000,
  23.1648,16.9164,0.0000,
  23.1648,16.9164,3.0480;

Window,
  G_N2_APT_Wall_N_Win,
  ExtWindow,
  G_N2_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_N2_APT_Wall_E_to_G_NE_APT,
  Wall,
  Partition,
  G_N2_APT,
  ,
  Surface,
  G_NE_APT_Wall_W_to_G_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,0.0000,
  34.7472,16.9164,0.0000,
  34.7472,16.9164,3.0480;

BuildingSurface:Detailed,
  G_N2_APT_Wall_W_to_G_N1_APT,
  Wall,
  Partition,
  G_N2_APT,
  ,
  Surface,
  G_N1_APT_Wall_E_to_G_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,16.9164,3.0480,
  23.1648,16.9164,0.0000,
  23.1648,9.2964,0.0000,
  23.1648,9.2964,3.0480;

BuildingSurface:Detailed,
  G_NE_APT_Wall_S_to_G_CORRIDOR,
  Wall,
  Partition,
  G_NE_APT,
  ,
  Surface,
  G_CORRIDOR_Wall_N_to_G_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,0.0000,
  46.3296,9.2964,0.0000,
  46.3296,9.2964,3.0480;

BuildingSurface:Detailed,
  G_NE_APT_Wall_N,
  Wall,
  ExtWall,
  G_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,16.9164,3.0480,
  46.3296,16.9164,0.0000,
  34.7472,16.9164,0.0000,
  34.7472,16.9164,3.0480;

Window,
  G_NE_APT_Wall_N_Win,
  ExtWindow,
  G_NE_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  G_NE_APT_Wall_E,
  Wall,
  ExtWall,
  G_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,9.2964,3.0480,
  46.3296,9.2964,0.0000,
  46.3296,16.9164,0.0000,
  46.3296,16.9164,3.0480;

Window,
  G_NE_APT_Wall_E_Win,
  ExtWindow,
  G_NE_APT_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  G_NE_APT_Wall_W_to_G_N2_APT,
  Wall,
  Partition,
  G_NE_APT,
  ,
  Surface,
  G_N2_APT_Wall_E_to_G_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,16.9164,3.0480,
  34.7472,16.9164,0.0000,
  34.7472,9.2964,0.0000,
  34.7472,9.2964,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_S_to_G_SW_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_SW_APT_Wall_N_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,3.0480,
  0.0000,7.6200,0.0000,
  11.5824,7.6200,0.0000,
  11.5824,7.6200,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_S_to_G_S1_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_S1_APT_Wall_N_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,0.0000,
  23.1648,7.6200,0.0000,
  23.1648,7.6200,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_S_to_G_S2_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_S2_APT_Wall_N_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,0.0000,
  34.7472,7.6200,0.0000,
  34.7472,7.6200,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_S_to_G_SE_OFFICE,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_SE_OFFICE_Wall_N_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,0.0000,
  46.3296,7.6200,0.0000,
  46.3296,7.6200,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_N_to_G_NW_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_NW_APT_Wall_S_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,0.0000,
  0.0000,9.2964,0.0000,
  0.0000,9.2964,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_N_to_G_N1_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_N1_APT_Wall_S_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,0.0000,
  11.5824,9.2964,0.0000,
  11.5824,9.2964,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_N_to_G_N2_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_N2_APT_Wall_S_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,0.0000,
  23.1648,9.2964,0.0000,
  23.1648,9.2964,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_N_to_G_NE_APT,
  Wall,
  Partition,
  G_CORRIDOR,
  ,
  Surface,
  G_NE_APT_Wall_S_to_G_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,9.2964,3.0480,
  46.3296,9.2964,0.0000,
  34.7472,9.2964,0.0000,
  34.7472,9.2964,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_E,
  Wall,
  ExtWall,
  G_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,7.6200,3.0480,
  46.3296,7.6200,0.0000,
  46.3296,9.2964,0.0000,
  46.3296,9.2964,3.0480;

Window,
  G_CORRIDOR_Wall_E_Win,
  ExtWindow,
  G_CORRIDOR_Wall_E,
  ,
  1,
  0.1676,
  0.9051,
  1.3411,
  1.2378;

BuildingSurface:Detailed,
  G_CORRIDOR_Wall_W,
  Wall,
  ExtWall,
  G_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,9.2964,3.0480,
  0.0000,9.2964,0.0000,
  0.0000,7.6200,0.0000,
  0.0000,7.6200,3.0480;

Window,
  G_CORRIDOR_Wall_W_Win,
  ExtWindow,
  G_CORRIDOR_Wall_W,
  ,
  1,
  0.1676,
  0.9051,
  1.3411,
  1.2378;

BuildingSurface:Detailed,
  M_SW_APT_Wall_S,
  Wall,
  ExtWall,
  M_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,0.0000,6.0960,
  0.0000,0.0000,3.0480,
  11.5824,0.0000,3.0480,
  11.5824,0.0000,6.0960;

Window,
  M_SW_APT_Wall_S_Win,
  ExtWindow,
  M_SW_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_SW_APT_Wall_N_to_M_CORRIDOR,
  Wall,
  Partition,
  M_SW_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_S_to_M_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,3.0480,
  0.0000,7.6200,3.0480,
  0.0000,7.6200,6.0960;

BuildingSurface:Detailed,
  M_SW_APT_Wall_E_to_M_S1_APT,
  Wall,
  Partition,
  M_SW_APT,
  ,
  Surface,
  M_S1_APT_Wall_W_to_M_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,6.0960,
  11.5824,0.0000,3.0480,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,6.0960;

BuildingSurface:Detailed,
  M_SW_APT_Wall_W,
  Wall,
  ExtWall,
  M_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,7.6200,6.0960,
  0.0000,7.6200,3.0480,
  0.0000,0.0000,3.0480,
  0.0000,0.0000,6.0960;

Window,
  M_SW_APT_Wall_W_Win,
  ExtWindow,
  M_SW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  M_S1_APT_Wall_S,
  Wall,
  ExtWall,
  M_S1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,0.0000,6.0960,
  11.5824,0.0000,3.0480,
  23.1648,0.0000,3.0480,
  23.1648,0.0000,6.0960;

Window,
  M_S1_APT_Wall_S_Win,
  ExtWindow,
  M_S1_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_S1_APT_Wall_N_to_M_CORRIDOR,
  Wall,
  Partition,
  M_S1_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_S_to_M_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,3.0480,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S1_APT_Wall_E_to_M_S2_APT,
  Wall,
  Partition,
  M_S1_APT,
  ,
  Surface,
  M_S2_APT_Wall_W_to_M_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,6.0960,
  23.1648,0.0000,3.0480,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S1_APT_Wall_W_to_M_SW_APT,
  Wall,
  Partition,
  M_S1_APT,
  ,
  Surface,
  M_SW_APT_Wall_E_to_M_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,3.0480,
  11.5824,0.0000,3.0480,
  11.5824,0.0000,6.0960;

BuildingSurface:Detailed,
  M_S2_APT_Wall_S,
  Wall,
  ExtWall,
  M_S2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,0.0000,6.0960,
  23.1648,0.0000,3.0480,
  34.7472,0.0000,3.0480,
  34.7472,0.0000,6.0960;

Window,
  M_S2_APT_Wall_S_Win,
  ExtWindow,
  M_S2_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_S2_APT_Wall_N_to_M_CORRIDOR,
  Wall,
  Partition,
  M_S2_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_S_to_M_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,3.0480,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S2_APT_Wall_E_to_M_SE_APT,
  Wall,
  Partition,
  M_S2_APT,
  ,
  Surface,
  M_SE_APT_Wall_W_to_M_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,6.0960,
  34.7472,0.0000,3.0480,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S2_APT_Wall_W_to_M_S1_APT,
  Wall,
  Partition,
  M_S2_APT,
  ,
  Surface,
  M_S1_APT_Wall_E_to_M_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,3.0480,
  23.1648,0.0000,3.0480,
  23.1648,0.0000,6.0960;

BuildingSurface:Detailed,
  M_SE_APT_Wall_S,
  Wall,
  ExtWall,
  M_SE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,0.0000,6.0960,
  34.7472,0.0000,3.0480,
  46.3296,0.0000,3.0480,
  46.3296,0.0000,6.0960;

Window,
  M_SE_APT_Wall_S_Win,
  ExtWindow,
  M_SE_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_SE_APT_Wall_N_to_M_CORRIDOR,
  Wall,
  Partition,
  M_SE_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_S_to_M_SE_APT,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,7.6200,6.0960,
  46.3296,7.6200,3.0480,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,6.0960;

BuildingSurface:Detailed,
  M_SE_APT_Wall_E,
  Wall,
  ExtWall,
  M_SE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,0.0000,6.0960,
  46.3296,0.0000,3.0480,
  46.3296,7.6200,3.0480,
  46.3296,7.6200,6.0960;

Window,
  M_SE_APT_Wall_E_Win,
  ExtWindow,
  M_SE_APT_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  M_SE_APT_Wall_W_to_M_S2_APT,
  Wall,
  Partition,
  M_SE_APT,
  ,
  Surface,
  M_S2_APT_Wall_E_to_M_SE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,3.0480,
  34.7472,0.0000,3.0480,
  34.7472,0.0000,6.0960;

BuildingSurface:Detailed,
  M_NW_APT_Wall_S_to_M_CORRIDOR,
  Wall,
  Partition,
  M_NW_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_N_to_M_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,6.0960,
  0.0000,9.2964,3.0480,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,6.0960;

BuildingSurface:Detailed,
  M_NW_APT_Wall_N,
  Wall,
  ExtWall,
  M_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,16.9164,6.0960,
  11.5824,16.9164,3.0480,
  0.0000,16.9164,3.0480,
  0.0000,16.9164,6.0960;

Window,
  M_NW_APT_Wall_N_Win,
  ExtWindow,
  M_NW_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_NW_APT_Wall_E_to_M_N1_APT,
  Wall,
  Partition,
  M_NW_APT,
  ,
  Surface,
  M_N1_APT_Wall_W_to_M_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,3.0480,
  11.5824,16.9164,3.0480,
  11.5824,16.9164,6.0960;

BuildingSurface:Detailed,
  M_NW_APT_Wall_W,
  Wall,
  ExtWall,
  M_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,16.9164,6.0960,
  0.0000,16.9164,3.0480,
  0.0000,9.2964,3.0480,
  0.0000,9.2964,6.0960;

Window,
  M_NW_APT_Wall_W_Win,
  ExtWindow,
  M_NW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  M_N1_APT_Wall_S_to_M_CORRIDOR,
  Wall,
  Partition,
  M_N1_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_N_to_M_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,3.0480,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,6.0960;

BuildingSurface:Detailed,
  M_N1_APT_Wall_N,
  Wall,
  ExtWall,
  M_N1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,16.9164,6.0960,
  23.1648,16.9164,3.0480,
  11.5824,16.9164,3.0480,
  11.5824,16.9164,6.0960;

Window,
  M_N1_APT_Wall_N_Win,
  ExtWindow,
  M_N1_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_N1_APT_Wall_E_to_M_N2_APT,
  Wall,
  Partition,
  M_N1_APT,
  ,
  Surface,
  M_N2_APT_Wall_W_to_M_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,3.0480,
  23.1648,16.9164,3.0480,
  23.1648,16.9164,6.0960;

BuildingSurface:Detailed,
  M_N1_APT_Wall_W_to_M_NW_APT,
  Wall,
  Partition,
  M_N1_APT,
  ,
  Surface,
  M_NW_APT_Wall_E_to_M_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,16.9164,6.0960,
  11.5824,16.9164,3.0480,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,6.0960;

BuildingSurface:Detailed,
  M_N2_APT_Wall_S_to_M_CORRIDOR,
  Wall,
  Partition,
  M_N2_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_N_to_M_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,3.0480,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,6.0960;

BuildingSurface:Detailed,
  M_N2_APT_Wall_N,
  Wall,
  ExtWall,
  M_N2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,16.9164,6.0960,
  34.7472,16.9164,3.0480,
  23.1648,16.9164,3.0480,
  23.1648,16.9164,6.0960;

Window,
  M_N2_APT_Wall_N_Win,
  ExtWindow,
  M_N2_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_N2_APT_Wall_E_to_M_NE_APT,
  Wall,
  Partition,
  M_N2_APT,
  ,
  Surface,
  M_NE_APT_Wall_W_to_M_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,3.0480,
  34.7472,16.9164,3.0480,
  34.7472,16.9164,6.0960;

BuildingSurface:Detailed,
  M_N2_APT_Wall_W_to_M_N1_APT,
  Wall,
  Partition,
  M_N2_APT,
  ,
  Surface,
  M_N1_APT_Wall_E_to_M_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,16.9164,6.0960,
  23.1648,16.9164,3.0480,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,6.0960;

BuildingSurface:Detailed,
  M_NE_APT_Wall_S_to_M_CORRIDOR,
  Wall,
  Partition,
  M_NE_APT,
  ,
  Surface,
  M_CORRIDOR_Wall_N_to_M_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,3.0480,
  46.3296,9.2964,3.0480,
  46.3296,9.2964,6.0960;

BuildingSurface:Detailed,
  M_NE_APT_Wall_N,
  Wall,
  ExtWall,
  M_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,16.9164,6.0960,
  46.3296,16.9164,3.0480,
  34.7472,16.9164,3.0480,
  34.7472,16.9164,6.0960;

Window,
  M_NE_APT_Wall_N_Win,
  ExtWindow,
  M_NE_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  M_NE_APT_Wall_E,
  Wall,
  ExtWall,
  M_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,9.2964,6.0960,
  46.3296,9.2964,3.0480,
  46.3296,16.9164,3.0480,
  46.3296,16.9164,6.0960;

Window,
  M_NE_APT_Wall_E_Win,
  ExtWindow,
  M_NE_APT_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  M_NE_APT_Wall_W_to_M_N2_APT,
  Wall,
  Partition,
  M_NE_APT,
  ,
  Surface,
  M_N2_APT_Wall_E_to_M_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,16.9164,6.0960,
  34.7472,16.9164,3.0480,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_S_to_M_SW_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_SW_APT_Wall_N_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,6.0960,
  0.0000,7.6200,3.0480,
  11.5824,7.6200,3.0480,
  11.5824,7.6200,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_S_to_M_S1_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_S1_APT_Wall_N_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,3.0480,
  23.1648,7.6200,3.0480,
  23.1648,7.6200,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_S_to_M_S2_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_S2_APT_Wall_N_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,3.0480,
  34.7472,7.6200,3.0480,
  34.7472,7.6200,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_S_to_M_SE_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_SE_APT_Wall_N_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,3.0480,
  46.3296,7.6200,3.0480,
  46.3296,7.6200,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_N_to_M_NW_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_NW_APT_Wall_S_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,3.0480,
  0.0000,9.2964,3.0480,
  0.0000,9.2964,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_N_to_M_N1_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_N1_APT_Wall_S_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,3.0480,
  11.5824,9.2964,3.0480,
  11.5824,9.2964,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_N_to_M_N2_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_N2_APT_Wall_S_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,3.0480,
  23.1648,9.2964,3.0480,
  23.1648,9.2964,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_N_to_M_NE_APT,
  Wall,
  Partition,
  M_CORRIDOR,
  ,
  Surface,
  M_NE_APT_Wall_S_to_M_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,9.2964,6.0960,
  46.3296,9.2964,3.0480,
  34.7472,9.2964,3.0480,
  34.7472,9.2964,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_E,
  Wall,
  ExtWall,
  M_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,7.6200,6.0960,
  46.3296,7.6200,3.0480,
  46.3296,9.2964,3.0480,
  46.3296,9.2964,6.0960;

Window,
  M_CORRIDOR_Wall_E_Win,
  ExtWindow,
  M_CORRIDOR_Wall_E,
  ,
  1,
  0.1676,
  1.3171,
  1.3411,
  0.4138;

BuildingSurface:Detailed,
  M_CORRIDOR_Wall_W,
  Wall,
  ExtWall,
  M_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,9.2964,6.0960,
  0.0000,9.2964,3.0480,
  0.0000,7.6200,3.0480,
  0.0000,7.6200,6.0960;

Window,
  M_CORRIDOR_Wall_W_Win,
  ExtWindow,
  M_CORRIDOR_Wall_W,
  ,
  1,
  0.1676,
  1.3171,
  1.3411,
  0.4138;

BuildingSurface:Detailed,
  T_SW_APT_Wall_S,
  Wall,
  ExtWall,
  T_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,0.0000,9.1440,
  0.0000,0.0000,6.0960,
  11.5824,0.0000,6.0960,
  11.5824,0.0000,9.1440;

Window,
  T_SW_APT_Wall_S_Win,
  ExtWindow,
  T_SW_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_SW_APT_Wall_N_to_T_CORRIDOR,
  Wall,
  Partition,
  T_SW_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_S_to_T_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,9.1440,
  11.5824,7.6200,6.0960,
  0.0000,7.6200,6.0960,
  0.0000,7.6200,9.1440;

BuildingSurface:Detailed,
  T_SW_APT_Wall_E_to_T_S1_APT,
  Wall,
  Partition,
  T_SW_APT,
  ,
  Surface,
  T_S1_APT_Wall_W_to_T_SW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,9.1440,
  11.5824,0.0000,6.0960,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,9.1440;

BuildingSurface:Detailed,
  T_SW_APT_Wall_W,
  Wall,
  ExtWall,
  T_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,7.6200,9.1440,
  0.0000,7.6200,6.0960,
  0.0000,0.0000,6.0960,
  0.0000,0.0000,9.1440;

Window,
  T_SW_APT_Wall_W_Win,
  ExtWindow,
  T_SW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  T_S1_APT_Wall_S,
  Wall,
  ExtWall,
  T_S1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,0.0000,9.1440,
  11.5824,0.0000,6.0960,
  23.1648,0.0000,6.0960,
  23.1648,0.0000,9.1440;

Window,
  T_S1_APT_Wall_S_Win,
  ExtWindow,
  T_S1_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_S1_APT_Wall_N_to_T_CORRIDOR,
  Wall,
  Partition,
  T_S1_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_S_to_T_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,9.1440,
  23.1648,7.6200,6.0960,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S1_APT_Wall_E_to_T_S2_APT,
  Wall,
  Partition,
  T_S1_APT,
  ,
  Surface,
  T_S2_APT_Wall_W_to_T_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,9.1440,
  23.1648,0.0000,6.0960,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S1_APT_Wall_W_to_T_SW_APT,
  Wall,
  Partition,
  T_S1_APT,
  ,
  Surface,
  T_SW_APT_Wall_E_to_T_S1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,9.1440,
  11.5824,7.6200,6.0960,
  11.5824,0.0000,6.0960,
  11.5824,0.0000,9.1440;

BuildingSurface:Detailed,
  T_S2_APT_Wall_S,
  Wall,
  ExtWall,
  T_S2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,0.0000,9.1440,
  23.1648,0.0000,6.0960,
  34.7472,0.0000,6.0960,
  34.7472,0.0000,9.1440;

Window,
  T_S2_APT_Wall_S_Win,
  ExtWindow,
  T_S2_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_S2_APT_Wall_N_to_T_CORRIDOR,
  Wall,
  Partition,
  T_S2_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_S_to_T_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,9.1440,
  34.7472,7.6200,6.0960,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S2_APT_Wall_E_to_T_SE_APT,
  Wall,
  Partition,
  T_S2_APT,
  ,
  Surface,
  T_SE_APT_Wall_W_to_T_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,9.1440,
  34.7472,0.0000,6.0960,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S2_APT_Wall_W_to_T_S1_APT,
  Wall,
  Partition,
  T_S2_APT,
  ,
  Surface,
  T_S1_APT_Wall_E_to_T_S2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,9.1440,
  23.1648,7.6200,6.0960,
  23.1648,0.0000,6.0960,
  23.1648,0.0000,9.1440;

BuildingSurface:Detailed,
  T_SE_APT_Wall_S,
  Wall,
  ExtWall,
  T_SE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,0.0000,9.1440,
  34.7472,0.0000,6.0960,
  46.3296,0.0000,6.0960,
  46.3296,0.0000,9.1440;

Window,
  T_SE_APT_Wall_S_Win,
  ExtWindow,
  T_SE_APT_Wall_S,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_SE_APT_Wall_N_to_T_CORRIDOR,
  Wall,
  Partition,
  T_SE_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_S_to_T_SE_APT,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,7.6200,9.1440,
  46.3296,7.6200,6.0960,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,9.1440;

BuildingSurface:Detailed,
  T_SE_APT_Wall_E,
  Wall,
  ExtWall,
  T_SE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,0.0000,9.1440,
  46.3296,0.0000,6.0960,
  46.3296,7.6200,6.0960,
  46.3296,7.6200,9.1440;

Window,
  T_SE_APT_Wall_E_Win,
  ExtWindow,
  T_SE_APT_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  T_SE_APT_Wall_W_to_T_S2_APT,
  Wall,
  Partition,
  T_SE_APT,
  ,
  Surface,
  T_S2_APT_Wall_E_to_T_SE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,9.1440,
  34.7472,7.6200,6.0960,
  34.7472,0.0000,6.0960,
  34.7472,0.0000,9.1440;

BuildingSurface:Detailed,
  T_NW_APT_Wall_S_to_T_CORRIDOR,
  Wall,
  Partition,
  T_NW_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_N_to_T_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,9.1440,
  0.0000,9.2964,6.0960,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,9.1440;

BuildingSurface:Detailed,
  T_NW_APT_Wall_N,
  Wall,
  ExtWall,
  T_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,16.9164,9.1440,
  11.5824,16.9164,6.0960,
  0.0000,16.9164,6.0960,
  0.0000,16.9164,9.1440;

Window,
  T_NW_APT_Wall_N_Win,
  ExtWindow,
  T_NW_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_NW_APT_Wall_E_to_T_N1_APT,
  Wall,
  Partition,
  T_NW_APT,
  ,
  Surface,
  T_N1_APT_Wall_W_to_T_NW_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,9.1440,
  11.5824,9.2964,6.0960,
  11.5824,16.9164,6.0960,
  11.5824,16.9164,9.1440;

BuildingSurface:Detailed,
  T_NW_APT_Wall_W,
  Wall,
  ExtWall,
  T_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,16.9164,9.1440,
  0.0000,16.9164,6.0960,
  0.0000,9.2964,6.0960,
  0.0000,9.2964,9.1440;

Window,
  T_NW_APT_Wall_W_Win,
  ExtWindow,
  T_NW_APT_Wall_W,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  T_N1_APT_Wall_S_to_T_CORRIDOR,
  Wall,
  Partition,
  T_N1_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_N_to_T_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,9.1440,
  11.5824,9.2964,6.0960,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,9.1440;

BuildingSurface:Detailed,
  T_N1_APT_Wall_N,
  Wall,
  ExtWall,
  T_N1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,16.9164,9.1440,
  23.1648,16.9164,6.0960,
  11.5824,16.9164,6.0960,
  11.5824,16.9164,9.1440;

Window,
  T_N1_APT_Wall_N_Win,
  ExtWindow,
  T_N1_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_N1_APT_Wall_E_to_T_N2_APT,
  Wall,
  Partition,
  T_N1_APT,
  ,
  Surface,
  T_N2_APT_Wall_W_to_T_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,9.1440,
  23.1648,9.2964,6.0960,
  23.1648,16.9164,6.0960,
  23.1648,16.9164,9.1440;

BuildingSurface:Detailed,
  T_N1_APT_Wall_W_to_T_NW_APT,
  Wall,
  Partition,
  T_N1_APT,
  ,
  Surface,
  T_NW_APT_Wall_E_to_T_N1_APT,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,16.9164,9.1440,
  11.5824,16.9164,6.0960,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,9.1440;

BuildingSurface:Detailed,
  T_N2_APT_Wall_S_to_T_CORRIDOR,
  Wall,
  Partition,
  T_N2_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_N_to_T_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,9.1440,
  23.1648,9.2964,6.0960,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,9.1440;

BuildingSurface:Detailed,
  T_N2_APT_Wall_N,
  Wall,
  ExtWall,
  T_N2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,16.9164,9.1440,
  34.7472,16.9164,6.0960,
  23.1648,16.9164,6.0960,
  23.1648,16.9164,9.1440;

Window,
  T_N2_APT_Wall_N_Win,
  ExtWindow,
  T_N2_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_N2_APT_Wall_E_to_T_NE_APT,
  Wall,
  Partition,
  T_N2_APT,
  ,
  Surface,
  T_NE_APT_Wall_W_to_T_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,9.1440,
  34.7472,9.2964,6.0960,
  34.7472,16.9164,6.0960,
  34.7472,16.9164,9.1440;

BuildingSurface:Detailed,
  T_N2_APT_Wall_W_to_T_N1_APT,
  Wall,
  Partition,
  T_N2_APT,
  ,
  Surface,
  T_N1_APT_Wall_E_to_T_N2_APT,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,16.9164,9.1440,
  23.1648,16.9164,6.0960,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,9.1440;

BuildingSurface:Detailed,
  T_NE_APT_Wall_S_to_T_CORRIDOR,
  Wall,
  Partition,
  T_NE_APT,
  ,
  Surface,
  T_CORRIDOR_Wall_N_to_T_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,9.1440,
  34.7472,9.2964,6.0960,
  46.3296,9.2964,6.0960,
  46.3296,9.2964,9.1440;

BuildingSurface:Detailed,
  T_NE_APT_Wall_N,
  Wall,
  ExtWall,
  T_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,16.9164,9.1440,
  46.3296,16.9164,6.0960,
  34.7472,16.9164,6.0960,
  34.7472,16.9164,9.1440;

Window,
  T_NE_APT_Wall_N_Win,
  ExtWindow,
  T_NE_APT_Wall_N,
  ,
  1,
  1.1582,
  1.1430,
  9.2659,
  0.7620;

BuildingSurface:Detailed,
  T_NE_APT_Wall_E,
  Wall,
  ExtWall,
  T_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,9.2964,9.1440,
  46.3296,9.2964,6.0960,
  46.3296,16.9164,6.0960,
  46.3296,16.9164,9.1440;

Window,
  T_NE_APT_Wall_E_Win,
  ExtWindow,
  T_NE_APT_Wall_E,
  ,
  1,
  0.7620,
  1.1430,
  6.0960,
  0.7620;

BuildingSurface:Detailed,
  T_NE_APT_Wall_W_to_T_N2_APT,
  Wall,
  Partition,
  T_NE_APT,
  ,
  Surface,
  T_N2_APT_Wall_E_to_T_NE_APT,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,16.9164,9.1440,
  34.7472,16.9164,6.0960,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_S_to_T_SW_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_SW_APT_Wall_N_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,9.1440,
  0.0000,7.6200,6.0960,
  11.5824,7.6200,6.0960,
  11.5824,7.6200,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_S_to_T_S1_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_S1_APT_Wall_N_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,7.6200,9.1440,
  11.5824,7.6200,6.0960,
  23.1648,7.6200,6.0960,
  23.1648,7.6200,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_S_to_T_S2_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_S2_APT_Wall_N_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,7.6200,9.1440,
  23.1648,7.6200,6.0960,
  34.7472,7.6200,6.0960,
  34.7472,7.6200,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_S_to_T_SE_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_SE_APT_Wall_N_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,7.6200,9.1440,
  34.7472,7.6200,6.0960,
  46.3296,7.6200,6.0960,
  46.3296,7.6200,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_N_to_T_NW_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_NW_APT_Wall_S_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,9.1440,
  11.5824,9.2964,6.0960,
  0.0000,9.2964,6.0960,
  0.0000,9.2964,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_N_to_T_N1_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_N1_APT_Wall_S_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,9.1440,
  23.1648,9.2964,6.0960,
  11.5824,9.2964,6.0960,
  11.5824,9.2964,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_N_to_T_N2_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_N2_APT_Wall_S_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,9.1440,
  34.7472,9.2964,6.0960,
  23.1648,9.2964,6.0960,
  23.1648,9.2964,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_N_to_T_NE_APT,
  Wall,
  Partition,
  T_CORRIDOR,
  ,
  Surface,
  T_NE_APT_Wall_S_to_T_CORRIDOR,
  NoSun,
  NoWind,
  ,
  4,
  46.3296,9.2964,9.1440,
  46.3296,9.2964,6.0960,
  34.7472,9.2964,6.0960,
  34.7472,9.2964,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_E,
  Wall,
  ExtWall,
  T_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.3296,7.6200,9.1440,
  46.3296,7.6200,6.0960,
  46.3296,9.2964,6.0960,
  46.3296,9.2964,9.1440;

Window,
  T_CORRIDOR_Wall_E_Win,
  ExtWindow,
  T_CORRIDOR_Wall_E,
  ,
  1,
  0.1676,
  1.3171,
  1.3411,
  0.4138;

BuildingSurface:Detailed,
  T_CORRIDOR_Wall_W,
  Wall,
  ExtWall,
  T_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,9.2964,9.1440,
  0.0000,9.2964,6.0960,
  0.0000,7.6200,6.0960,
  0.0000,7.6200,9.1440;

Window,
  T_CORRIDOR_Wall_W_Win,
  ExtWindow,
  T_CORRIDOR_Wall_W,
  ,
  1,
  0.1676,
  1.3171,
  1.3411,
  0.4138;

BuildingSurface:Detailed,
  G_SW_APT_Floor,
  Floor,
  SlabFloor,
  G_SW_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,0.0000,0.0000,
  0.0000,7.6200,0.0000,
  11.5824,7.6200,0.0000,
  11.5824,0.0000,0.0000;

BuildingSurface:Detailed,
  G_SW_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_SW_APT,
  ,
  Surface,
  M_SW_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,0.0000,3.0480,
  11.5824,0.0000,3.0480,
  11.5824,7.6200,3.0480,
  0.0000,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S1_APT_Floor,
  Floor,
  SlabFloor,
  G_S1_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,0.0000,
  11.5824,7.6200,0.0000,
  23.1648,7.6200,0.0000,
  23.1648,0.0000,0.0000;

BuildingSurface:Detailed,
  G_S1_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_S1_APT,
  ,
  Surface,
  M_S1_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,3.0480,
  23.1648,0.0000,3.0480,
  23.1648,7.6200,3.0480,
  11.5824,7.6200,3.0480;

BuildingSurface:Detailed,
  G_S2_APT_Floor,
  Floor,
  SlabFloor,
  G_S2_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,0.0000,
  23.1648,7.6200,0.0000,
  34.7472,7.6200,0.0000,
  34.7472,0.0000,0.0000;

BuildingSurface:Detailed,
  G_S2_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_S2_APT,
  ,
  Surface,
  M_S2_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,3.0480,
  34.7472,0.0000,3.0480,
  34.7472,7.6200,3.0480,
  23.1648,7.6200,3.0480;

BuildingSurface:Detailed,
  G_SE_OFFICE_Floor,
  Floor,
  SlabFloor,
  G_SE_OFFICE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,0.0000,
  34.7472,7.6200,0.0000,
  46.3296,7.6200,0.0000,
  46.3296,0.0000,0.0000;

BuildingSurface:Detailed,
  G_SE_OFFICE_Ceiling,
  Ceiling,
  IntFloor,
  G_SE_OFFICE,
  ,
  Surface,
  M_SE_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,3.0480,
  46.3296,0.0000,3.0480,
  46.3296,7.6200,3.0480,
  34.7472,7.6200,3.0480;

BuildingSurface:Detailed,
  G_NW_APT_Floor,
  Floor,
  SlabFloor,
  G_NW_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,0.0000,
  0.0000,16.9164,0.0000,
  11.5824,16.9164,0.0000,
  11.5824,9.2964,0.0000;

BuildingSurface:Detailed,
  G_NW_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_NW_APT,
  ,
  Surface,
  M_NW_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,3.0480,
  11.5824,9.2964,3.0480,
  11.5824,16.9164,3.0480,
  0.0000,16.9164,3.0480;

BuildingSurface:Detailed,
  G_N1_APT_Floor,
  Floor,
  SlabFloor,
  G_N1_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,0.0000,
  11.5824,16.9164,0.0000,
  23.1648,16.9164,0.0000,
  23.1648,9.2964,0.0000;

BuildingSurface:Detailed,
  G_N1_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_N1_APT,
  ,
  Surface,
  M_N1_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,3.0480,
  23.1648,9.2964,3.0480,
  23.1648,16.9164,3.0480,
  11.5824,16.9164,3.0480;

BuildingSurface:Detailed,
  G_N2_APT_Floor,
  Floor,
  SlabFloor,
  G_N2_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,0.0000,
  23.1648,16.9164,0.0000,
  34.7472,16.9164,0.0000,
  34.7472,9.2964,0.0000;

BuildingSurface:Detailed,
  G_N2_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_N2_APT,
  ,
  Surface,
  M_N2_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,3.0480,
  34.7472,9.2964,3.0480,
  34.7472,16.9164,3.0480,
  23.1648,16.9164,3.0480;

BuildingSurface:Detailed,
  G_NE_APT_Floor,
  Floor,
  SlabFloor,
  G_NE_APT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,0.0000,
  34.7472,16.9164,0.0000,
  46.3296,16.9164,0.0000,
  46.3296,9.2964,0.0000;

BuildingSurface:Detailed,
  G_NE_APT_Ceiling,
  Ceiling,
  IntFloor,
  G_NE_APT,
  ,
  Surface,
  M_NE_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,3.0480,
  46.3296,9.2964,3.0480,
  46.3296,16.9164,3.0480,
  34.7472,16.9164,3.0480;

BuildingSurface:Detailed,
  G_CORRIDOR_Floor,
  Floor,
  SlabFloor,
  G_CORRIDOR,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,0.0000,
  0.0000,9.2964,0.0000,
  46.3296,9.2964,0.0000,
  46.3296,7.6200,0.0000;

BuildingSurface:Detailed,
  G_CORRIDOR_Ceiling,
  Ceiling,
  IntFloor,
  G_CORRIDOR,
  ,
  Surface,
  M_CORRIDOR_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,3.0480,
  46.3296,7.6200,3.0480,
  46.3296,9.2964,3.0480,
  0.0000,9.2964,3.0480;

BuildingSurface:Detailed,
  M_SW_APT_Floor,
  Floor,
  IntFloor,
  M_SW_APT,
  ,
  Surface,
  G_SW_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,0.0000,3.0480,
  0.0000,7.6200,3.0480,
  11.5824,7.6200,3.0480,
  11.5824,0.0000,3.0480;

BuildingSurface:Detailed,
  M_SW_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_SW_APT,
  ,
  Surface,
  T_SW_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,0.0000,6.0960,
  11.5824,0.0000,6.0960,
  11.5824,7.6200,6.0960,
  0.0000,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S1_APT_Floor,
  Floor,
  IntFloor,
  M_S1_APT,
  ,
  Surface,
  G_S1_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,3.0480,
  11.5824,7.6200,3.0480,
  23.1648,7.6200,3.0480,
  23.1648,0.0000,3.0480;

BuildingSurface:Detailed,
  M_S1_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_S1_APT,
  ,
  Surface,
  T_S1_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,6.0960,
  23.1648,0.0000,6.0960,
  23.1648,7.6200,6.0960,
  11.5824,7.6200,6.0960;

BuildingSurface:Detailed,
  M_S2_APT_Floor,
  Floor,
  IntFloor,
  M_S2_APT,
  ,
  Surface,
  G_S2_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,3.0480,
  23.1648,7.6200,3.0480,
  34.7472,7.6200,3.0480,
  34.7472,0.0000,3.0480;

BuildingSurface:Detailed,
  M_S2_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_S2_APT,
  ,
  Surface,
  T_S2_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,6.0960,
  34.7472,0.0000,6.0960,
  34.7472,7.6200,6.0960,
  23.1648,7.6200,6.0960;

BuildingSurface:Detailed,
  M_SE_APT_Floor,
  Floor,
  IntFloor,
  M_SE_APT,
  ,
  Surface,
  G_SE_OFFICE_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,3.0480,
  34.7472,7.6200,3.0480,
  46.3296,7.6200,3.0480,
  46.3296,0.0000,3.0480;

BuildingSurface:Detailed,
  M_SE_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_SE_APT,
  ,
  Surface,
  T_SE_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,6.0960,
  46.3296,0.0000,6.0960,
  46.3296,7.6200,6.0960,
  34.7472,7.6200,6.0960;

BuildingSurface:Detailed,
  M_NW_APT_Floor,
  Floor,
  IntFloor,
  M_NW_APT,
  ,
  Surface,
  G_NW_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,3.0480,
  0.0000,16.9164,3.0480,
  11.5824,16.9164,3.0480,
  11.5824,9.2964,3.0480;

BuildingSurface:Detailed,
  M_NW_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_NW_APT,
  ,
  Surface,
  T_NW_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,6.0960,
  11.5824,9.2964,6.0960,
  11.5824,16.9164,6.0960,
  0.0000,16.9164,6.0960;

BuildingSurface:Detailed,
  M_N1_APT_Floor,
  Floor,
  IntFloor,
  M_N1_APT,
  ,
  Surface,
  G_N1_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,3.0480,
  11.5824,16.9164,3.0480,
  23.1648,16.9164,3.0480,
  23.1648,9.2964,3.0480;

BuildingSurface:Detailed,
  M_N1_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_N1_APT,
  ,
  Surface,
  T_N1_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,6.0960,
  23.1648,9.2964,6.0960,
  23.1648,16.9164,6.0960,
  11.5824,16.9164,6.0960;

BuildingSurface:Detailed,
  M_N2_APT_Floor,
  Floor,
  IntFloor,
  M_N2_APT,
  ,
  Surface,
  G_N2_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,3.0480,
  23.1648,16.9164,3.0480,
  34.7472,16.9164,3.0480,
  34.7472,9.2964,3.0480;

BuildingSurface:Detailed,
  M_N2_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_N2_APT,
  ,
  Surface,
  T_N2_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,6.0960,
  34.7472,9.2964,6.0960,
  34.7472,16.9164,6.0960,
  23.1648,16.9164,6.0960;

BuildingSurface:Detailed,
  M_NE_APT_Floor,
  Floor,
  IntFloor,
  M_NE_APT,
  ,
  Surface,
  G_NE_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,3.0480,
  34.7472,16.9164,3.0480,
  46.3296,16.9164,3.0480,
  46.3296,9.2964,3.0480;

BuildingSurface:Detailed,
  M_NE_APT_Ceiling,
  Ceiling,
  IntFloor,
  M_NE_APT,
  ,
  Surface,
  T_NE_APT_Floor,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,6.0960,
  46.3296,9.2964,6.0960,
  46.3296,16.9164,6.0960,
  34.7472,16.9164,6.0960;

BuildingSurface:Detailed,
  M_CORRIDOR_Floor,
  Floor,
  IntFloor,
  M_CORRIDOR,
  ,
  Surface,
  G_CORRIDOR_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,3.0480,
  0.0000,9.2964,3.0480,
  46.3296,9.2964,3.0480,
  46.3296,7.6200,3.0480;

BuildingSurface:Detailed,
  M_CORRIDOR_Ceiling,
  Ceiling,
  IntFloor,
  M_CORRIDOR,
  ,
  Surface,
  T_CORRIDOR_Floor,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,6.0960,
  46.3296,7.6200,6.0960,
  46.3296,9.2964,6.0960,
  0.0000,9.2964,6.0960;

BuildingSurface:Detailed,
  T_SW_APT_Floor,
  Floor,
  IntFloor,
  T_SW_APT,
  ,
  Surface,
  M_SW_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,0.0000,6.0960,
  0.0000,7.6200,6.0960,
  11.5824,7.6200,6.0960,
  11.5824,0.0000,6.0960;

BuildingSurface:Detailed,
  T_SW_APT_Roof,
  Roof,
  ExtRoof,
  T_SW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,0.0000,9.1440,
  11.5824,0.0000,9.1440,
  11.5824,7.6200,9.1440,
  0.0000,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S1_APT_Floor,
  Floor,
  IntFloor,
  T_S1_APT,
  ,
  Surface,
  M_S1_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,0.0000,6.0960,
  11.5824,7.6200,6.0960,
  23.1648,7.6200,6.0960,
  23.1648,0.0000,6.0960;

BuildingSurface:Detailed,
  T_S1_APT_Roof,
  Roof,
  ExtRoof,
  T_S1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,0.0000,9.1440,
  23.1648,0.0000,9.1440,
  23.1648,7.6200,9.1440,
  11.5824,7.6200,9.1440;

BuildingSurface:Detailed,
  T_S2_APT_Floor,
  Floor,
  IntFloor,
  T_S2_APT,
  ,
  Surface,
  M_S2_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,0.0000,6.0960,
  23.1648,7.6200,6.0960,
  34.7472,7.6200,6.0960,
  34.7472,0.0000,6.0960;

BuildingSurface:Detailed,
  T_S2_APT_Roof,
  Roof,
  ExtRoof,
  T_S2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,0.0000,9.1440,
  34.7472,0.0000,9.1440,
  34.7472,7.6200,9.1440,
  23.1648,7.6200,9.1440;

BuildingSurface:Detailed,
  T_SE_APT_Floor,
  Floor,
  IntFloor,
  T_SE_APT,
  ,
  Surface,
  M_SE_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,0.0000,6.0960,
  34.7472,7.6200,6.0960,
  46.3296,7.6200,6.0960,
  46.3296,0.0000,6.0960;

BuildingSurface:Detailed,
  T_SE_APT_Roof,
  Roof,
  ExtRoof,
  T_SE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,0.0000,9.1440,
  46.3296,0.0000,9.1440,
  46.3296,7.6200,9.1440,
  34.7472,7.6200,9.1440;

BuildingSurface:Detailed,
  T_NW_APT_Floor,
  Floor,
  IntFloor,
  T_NW_APT,
  ,
  Surface,
  M_NW_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,9.2964,6.0960,
  0.0000,16.9164,6.0960,
  11.5824,16.9164,6.0960,
  11.5824,9.2964,6.0960;

BuildingSurface:Detailed,
  T_NW_APT_Roof,
  Roof,
  ExtRoof,
  T_NW_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,9.2964,9.1440,
  11.5824,9.2964,9.1440,
  11.5824,16.9164,9.1440,
  0.0000,16.9164,9.1440;

BuildingSurface:Detailed,
  T_N1_APT_Floor,
  Floor,
  IntFloor,
  T_N1_APT,
  ,
  Surface,
  M_N1_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  11.5824,9.2964,6.0960,
  11.5824,16.9164,6.0960,
  23.1648,16.9164,6.0960,
  23.1648,9.2964,6.0960;

BuildingSurface:Detailed,
  T_N1_APT_Roof,
  Roof,
  ExtRoof,
  T_N1_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5824,9.2964,9.1440,
  23.1648,9.2964,9.1440,
  23.1648,16.9164,9.1440,
  11.5824,16.9164,9.1440;

BuildingSurface:Detailed,
  T_N2_APT_Floor,
  Floor,
  IntFloor,
  T_N2_APT,
  ,
  Surface,
  M_N2_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  23.1648,9.2964,6.0960,
  23.1648,16.9164,6.0960,
  34.7472,16.9164,6.0960,
  34.7472,9.2964,6.0960;

BuildingSurface:Detailed,
  T_N2_APT_Roof,
  Roof,
  ExtRoof,
  T_N2_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.1648,9.2964,9.1440,
  34.7472,9.2964,9.1440,
  34.7472,16.9164,9.1440,
  23.1648,16.9164,9.1440;

BuildingSurface:Detailed,
  T_NE_APT_Floor,
  Floor,
  IntFloor,
  T_NE_APT,
  ,
  Surface,
  M_NE_APT_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  34.7472,9.2964,6.0960,
  34.7472,16.9164,6.0960,
  46.3296,16.9164,6.0960,
  46.3296,9.2964,6.0960;

BuildingSurface:Detailed,
  T_NE_APT_Roof,
  Roof,
  ExtRoof,
  T_NE_APT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.7472,9.2964,9.1440,
  46.3296,9.2964,9.1440,
  46.3296,16.9164,9.1440,
  34.7472,16.9164,9.1440;

BuildingSurface:Detailed,
  T_CORRIDOR_Floor,
  Floor,
  IntFloor,
  T_CORRIDOR,
  ,
  Surface,
  M_CORRIDOR_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0.0000,7.6200,6.0960,
  0.0000,9.2964,6.0960,
  46.3296,9.2964,6.0960,
  46.3296,7.6200,6.0960;

BuildingSurface:Detailed,
  T_CORRIDOR_Roof,
  Roof,
  ExtRoof,
  T_CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0000,7.6200,9.1440,
  46.3296,7.6200,9.1440,
  46.3296,9.2964,9.1440,
  0.0000,9.2964,9.1440;

Lights,
  G_SW_APT_Lights,
  G_SW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_SW_APT_People,
  G_SW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_SW_APT_Equip,
  G_SW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_SW_APT_Infil,
  G_SW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_S1_APT_Lights,
  G_S1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_S1_APT_People,
  G_S1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_S1_APT_Equip,
  G_S1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_S1_APT_Infil,
  G_S1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_S2_APT_Lights,
  G_S2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_S2_APT_People,
  G_S2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_S2_APT_Equip,
  G_S2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_S2_APT_Infil,
  G_S2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_SE_OFFICE_Lights,
  G_SE_OFFICE,
  LIGHT_OFF,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_SE_OFFICE_People,
  G_SE_OFFICE,
  OCC_OFF,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_SE_OFFICE_Equip,
  G_SE_OFFICE,
  EQP_OFF,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_SE_OFFICE_Infil,
  G_SE_OFFICE,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_NW_APT_Lights,
  G_NW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_NW_APT_People,
  G_NW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_NW_APT_Equip,
  G_NW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_NW_APT_Infil,
  G_NW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_N1_APT_Lights,
  G_N1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_N1_APT_People,
  G_N1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_N1_APT_Equip,
  G_N1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_N1_APT_Infil,
  G_N1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_N2_APT_Lights,
  G_N2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_N2_APT_People,
  G_N2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_N2_APT_Equip,
  G_N2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_N2_APT_Infil,
  G_N2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_NE_APT_Lights,
  G_NE_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  G_NE_APT_People,
  G_NE_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  G_NE_APT_Equip,
  G_NE_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_NE_APT_Infil,
  G_NE_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  G_CORRIDOR_Lights,
  G_CORRIDOR,
  LIGHT_COR,
  Watts/Area,
  ,
  5.8233,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

ElectricEquipment,
  G_CORRIDOR_Equip,
  G_CORRIDOR,
  ELEVATOR,
  Watts/Area,
  ,
  105.2603,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  G_CORRIDOR_Infil,
  G_CORRIDOR,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G_CORRIDOR_Entrance_Infil,
  G_CORRIDOR,
  INFIL,
  Flow/Zone,
  0.52056,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_SW_APT_Lights,
  M_SW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_SW_APT_People,
  M_SW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_SW_APT_Equip,
  M_SW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_SW_APT_Infil,
  M_SW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_S1_APT_Lights,
  M_S1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_S1_APT_People,
  M_S1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_S1_APT_Equip,
  M_S1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_S1_APT_Infil,
  M_S1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_S2_APT_Lights,
  M_S2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_S2_APT_People,
  M_S2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_S2_APT_Equip,
  M_S2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_S2_APT_Infil,
  M_S2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_SE_APT_Lights,
  M_SE_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_SE_APT_People,
  M_SE_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_SE_APT_Equip,
  M_SE_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_SE_APT_Infil,
  M_SE_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_NW_APT_Lights,
  M_NW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_NW_APT_People,
  M_NW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_NW_APT_Equip,
  M_NW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_NW_APT_Infil,
  M_NW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_N1_APT_Lights,
  M_N1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_N1_APT_People,
  M_N1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_N1_APT_Equip,
  M_N1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_N1_APT_Infil,
  M_N1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_N2_APT_Lights,
  M_N2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_N2_APT_People,
  M_N2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_N2_APT_Equip,
  M_N2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_N2_APT_Infil,
  M_N2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_NE_APT_Lights,
  M_NE_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  M_NE_APT_People,
  M_NE_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  M_NE_APT_Equip,
  M_NE_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  M_NE_APT_Infil,
  M_NE_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  M_CORRIDOR_Lights,
  M_CORRIDOR,
  LIGHT_COR,
  Watts/Area,
  ,
  5.8233,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

ZoneInfiltration:DesignFlowRate,
  M_CORRIDOR_Infil,
  M_CORRIDOR,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_SW_APT_Lights,
  T_SW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_SW_APT_People,
  T_SW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_SW_APT_Equip,
  T_SW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_SW_APT_Infil,
  T_SW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_S1_APT_Lights,
  T_S1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_S1_APT_People,
  T_S1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_S1_APT_Equip,
  T_S1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_S1_APT_Infil,
  T_S1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_S2_APT_Lights,
  T_S2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_S2_APT_People,
  T_S2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_S2_APT_Equip,
  T_S2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_S2_APT_Infil,
  T_S2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_SE_APT_Lights,
  T_SE_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_SE_APT_People,
  T_SE_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_SE_APT_Equip,
  T_SE_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_SE_APT_Infil,
  T_SE_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_NW_APT_Lights,
  T_NW_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_NW_APT_People,
  T_NW_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_NW_APT_Equip,
  T_NW_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_NW_APT_Infil,
  T_NW_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_N1_APT_Lights,
  T_N1_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_N1_APT_People,
  T_N1_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_N1_APT_Equip,
  T_N1_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_N1_APT_Infil,
  T_N1_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_N2_APT_Lights,
  T_N2_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_N2_APT_People,
  T_N2_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_N2_APT_Equip,
  T_N2_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_N2_APT_Infil,
  T_N2_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_NE_APT_Lights,
  T_NE_APT,
  LIGHT_APT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

People,
  T_NE_APT_People,
  T_NE_APT,
  OCC_APT,
  People/Area,
  ,
  0.028329,
  ,
  0.3,
  AutoCalculate,
  ACTIVITY;

ElectricEquipment,
  T_NE_APT_Equip,
  T_NE_APT,
  EQP_APT,
  Watts/Area,
  ,
  6.6700,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  T_NE_APT_Infil,
  T_NE_APT,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Lights,
  T_CORRIDOR_Lights,
  T_CORRIDOR,
  LIGHT_COR,
  Watts/Area,
  ,
  5.8233,
  ,
  0,
  0.7,
  0.2,
  1,
  General;

ZoneInfiltration:DesignFlowRate,
  T_CORRIDOR_Infil,
  T_CORRIDOR,
  INFIL,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat_APT,
  HTG_APT,
  ,
  CLG_APT,
  ;

HVACTemplate:Thermostat,
  Thermostat_OFF,
  HTG_OFF,
  ,
  CLG_OFF,
  ;

HVACTemplate:Zone:Unitary,
  G_SW_APT,
  G_SW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_SW_APT_PSZ,
  HVAC_AVAIL,
  G_SW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_S1_APT,
  G_S1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_S1_APT_PSZ,
  HVAC_AVAIL,
  G_S1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_S2_APT,
  G_S2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_S2_APT_PSZ,
  HVAC_AVAIL,
  G_S2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_SE_OFFICE,
  G_SE_OFFICE_PSZ,
  Thermostat_OFF,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.009439;

HVACTemplate:System:Unitary,
  G_SE_OFFICE_PSZ,
  HVAC_AVAIL,
  G_SE_OFFICE,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_NW_APT,
  G_NW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_NW_APT_PSZ,
  HVAC_AVAIL,
  G_NW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_N1_APT,
  G_N1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_N1_APT_PSZ,
  HVAC_AVAIL,
  G_N1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_N2_APT,
  G_N2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_N2_APT_PSZ,
  HVAC_AVAIL,
  G_N2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  G_NE_APT,
  G_NE_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  G_NE_APT_PSZ,
  HVAC_AVAIL,
  G_NE_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_SW_APT,
  M_SW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_SW_APT_PSZ,
  HVAC_AVAIL,
  M_SW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_S1_APT,
  M_S1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_S1_APT_PSZ,
  HVAC_AVAIL,
  M_S1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_S2_APT,
  M_S2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_S2_APT_PSZ,
  HVAC_AVAIL,
  M_S2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_SE_APT,
  M_SE_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_SE_APT_PSZ,
  HVAC_AVAIL,
  M_SE_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_NW_APT,
  M_NW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_NW_APT_PSZ,
  HVAC_AVAIL,
  M_NW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_N1_APT,
  M_N1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_N1_APT_PSZ,
  HVAC_AVAIL,
  M_N1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_N2_APT,
  M_N2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_N2_APT_PSZ,
  HVAC_AVAIL,
  M_N2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  M_NE_APT,
  M_NE_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  M_NE_APT_PSZ,
  HVAC_AVAIL,
  M_NE_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_SW_APT,
  T_SW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_SW_APT_PSZ,
  HVAC_AVAIL,
  T_SW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_S1_APT,
  T_S1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_S1_APT_PSZ,
  HVAC_AVAIL,
  T_S1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_S2_APT,
  T_S2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_S2_APT_PSZ,
  HVAC_AVAIL,
  T_S2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_SE_APT,
  T_SE_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_SE_APT_PSZ,
  HVAC_AVAIL,
  T_SE_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_NW_APT,
  T_NW_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_NW_APT_PSZ,
  HVAC_AVAIL,
  T_NW_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_N1_APT,
  T_N1_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_N1_APT_PSZ,
  HVAC_AVAIL,
  T_N1_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_N2_APT,
  T_N2_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_N2_APT_PSZ,
  HVAC_AVAIL,
  T_N2_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  T_NE_APT,
  T_NE_APT_PSZ,
  Thermostat_APT,
  autosize,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.012979;

HVACTemplate:System:Unitary,
  T_NE_APT_PSZ,
  HVAC_AVAIL,
  T_NE_APT,
  autosize,
  ,
  0.52,
  622,
  0.8,
  1,
  SingleSpeedDX,
  ,
  ,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  ,
  autosize,
  0.8,
  ,
  autosize,
  ,
  HVAC_AVAIL,
  NoEconomizer;

WaterHeater:Mixed,
  SWH_Heater,
  0.38,
  SWH_SETPOINT,
  2.0,
  82.2,
  Cycle,
  20000,
  0,
  0,
  0,
  NaturalGas,
  0.8,
  ,
  0,
  NaturalGas,
  0,
  0,
  NaturalGas,
  0,
  Schedule,
  SWH_AMBIENT,
  ,
  ,
  2.0,
  1,
  2.0,
  1,
  0.00011367,
  SWH;

Exterior:Lights,
  Parking_Lot_Lights,
  ALWAYS_ON,
  9572,
  AstronomicalClock,
  Parking;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
