! Secondary School, DOE/PNNL prototype (ASHRAE 90.1-2004), Buffalo NY. EnergyPlus 23.1, HVACTemplate objects (run with ExpandObjects).
Version,
    23.1;

SimulationControl,
    Yes,
    Yes,
    Yes,
    No,
    Yes;

Building,
    Secondary School,
    0,
    City,
    0.04,
    0.4,
    FullInteriorAndExterior,
    25,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

Timestep,
    4;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction;

Sizing:Parameters,
    1.2,
    1.2;

Site:Location,
    Buffalo Niagara Intl AP NY USA,
    42.933,
    -78.733,
    -5,
    215;

SizingPeriod:DesignDay,
    Buffalo Htg 99.6% DB,
    1,
    21,
    WinterDesignDay,
    -15.9,
    0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -15.9,
    ,
    ,
    ,
    ,
    98790,
    4.4,
    260,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    1;

SizingPeriod:DesignDay,
    Buffalo Clg 0.4% DB/MCWB,
    7,
    21,
    SummerDesignDay,
    30.3,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.7,
    ,
    ,
    ,
    ,
    98790,
    5.2,
    240,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    1;

RunPeriod,
    Annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

Site:GroundTemperature:BuildingSurface,
    3.39,
    3,
    4.09,
    5.66,
    9.61,
    12.58,
    14.5,
    14.97,
    13.77,
    11.33,
    8.18,
    5.33;

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;

Material,
    Stucco 0.4in,
    MediumRough,
    0.0102,
    0.6918,
    1858,
    837,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum 5/8in,
    MediumSmooth,
    0.0159,
    0.16,
    800,
    1090,
    0.9,
    0.4,
    0.4;

Material:NoMass,
    Wall Insulation,
    Rough,
    1.7331,
    0.9,
    0.7,
    0.7;

Material,
    Roof Membrane,
    MediumRough,
    0.0095,
    0.16,
    1121.29,
    1460,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Roof Insulation,
    Rough,
    2.596,
    0.9,
    0.7,
    0.7;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.28,
    7824,
    500,
    0.9,
    0.7,
    0.3;

Material,
    Concrete 6in,
    MediumRough,
    0.15,
    1.311,
    2240,
    836,
    0.9,
    0.7,
    0.7;

Material:AirGap,
    Air Gap Partition,
    0.16;

WindowMaterial:SimpleGlazingSystem,
    Window Glazing,
    3.2366099,
    0.39;

Construction,
    Exterior Wall,
    Stucco 0.4in,
    Gypsum 5/8in,
    Wall Insulation,
    Gypsum 5/8in;

Construction,
    Exterior Roof,
    Roof Membrane,
    Roof Insulation,
    Metal Decking;

Construction,
    Slab On Grade,
    Concrete 6in;

Construction,
    Interior Floor Ceiling,
    Concrete 6in;

Construction,
    Interior Wall,
    Gypsum 5/8in,
    Air Gap Partition,
    Gypsum 5/8in;

Construction,
    Exterior Window,
    Window Glazing;

Zone,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    LOBBY_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    LOBBY_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    BATHROOMS_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    BATHROOMS_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    OFFICES_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    OFFICES_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    GYM_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    AUX_GYM_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    AUDITORIUM_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    KITCHEN_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    CAFETERIA_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MECH_ZN_1_FLR_1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    MECH_ZN_1_FLR_2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    128.616162,
    4,
    0,
    128.616162,
    0,
    9,
    128.616162,
    0,
    9,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    128.616162,
    4,
    9,
    128.616162,
    0,
    9,
    139.616162,
    0,
    9,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    9,
    139.616162,
    4,
    9,
    139.616162,
    0,
    0,
    139.616162,
    0,
    0,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    7.162236,
    139.616162,
    3.183216,
    7.162236,
    139.616162,
    0.816784,
    1.837764,
    139.616162,
    0.816784,
    1.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    139.616162,
    4,
    0,
    139.616162,
    0,
    0,
    128.616162,
    0,
    0,
    128.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    137.370005,
    3.183216,
    0,
    137.370005,
    0.816784,
    0,
    130.862318,
    0.816784,
    0,
    130.862318,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    128.616162,
    8,
    0,
    128.616162,
    4,
    9,
    128.616162,
    4,
    9,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    128.616162,
    8,
    9,
    128.616162,
    4,
    9,
    139.616162,
    4,
    9,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    9,
    139.616162,
    8,
    9,
    139.616162,
    4,
    0,
    139.616162,
    4,
    0,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    7.162236,
    139.616162,
    7.183216,
    7.162236,
    139.616162,
    4.816784,
    1.837764,
    139.616162,
    4.816784,
    1.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    139.616162,
    8,
    0,
    139.616162,
    4,
    0,
    128.616162,
    4,
    0,
    128.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    137.370005,
    7.183216,
    0,
    137.370005,
    4.816784,
    0,
    130.862318,
    4.816784,
    0,
    130.862318,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    75.616162,
    4,
    0,
    75.616162,
    0,
    9,
    75.616162,
    0,
    9,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    4,
    9,
    75.616162,
    0,
    9,
    128.616162,
    0,
    9,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    128.616162,
    4,
    9,
    128.616162,
    0,
    0,
    128.616162,
    0,
    0,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    128.616162,
    4,
    0,
    128.616162,
    0,
    0,
    75.616162,
    0,
    0,
    75.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    117.793773,
    3.183216,
    0,
    117.793773,
    0.816784,
    0,
    86.43855,
    0.816784,
    0,
    86.43855,
    3.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    75.616162,
    8,
    0,
    75.616162,
    4,
    9,
    75.616162,
    4,
    9,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    8,
    9,
    75.616162,
    4,
    9,
    128.616162,
    4,
    9,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    128.616162,
    8,
    9,
    128.616162,
    4,
    0,
    128.616162,
    4,
    0,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    128.616162,
    8,
    0,
    128.616162,
    4,
    0,
    75.616162,
    4,
    0,
    75.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    117.793773,
    7.183216,
    0,
    117.793773,
    4.816784,
    0,
    86.43855,
    4.816784,
    0,
    86.43855,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    4,
    9,
    75.616162,
    0,
    14,
    75.616162,
    0,
    14,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    4,
    14,
    75.616162,
    0,
    14,
    139.616162,
    0,
    14,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    14,
    139.616162,
    4,
    14,
    139.616162,
    0,
    9,
    139.616162,
    0,
    9,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    12.97902,
    139.616162,
    3.183216,
    12.97902,
    139.616162,
    0.816784,
    10.02098,
    139.616162,
    0.816784,
    10.02098,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    139.616162,
    4,
    9,
    139.616162,
    0,
    9,
    75.616162,
    0,
    9,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    8,
    9,
    75.616162,
    4,
    14,
    75.616162,
    4,
    14,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    8,
    14,
    75.616162,
    4,
    14,
    139.616162,
    4,
    14,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    14,
    139.616162,
    8,
    14,
    139.616162,
    4,
    9,
    139.616162,
    4,
    9,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    12.97902,
    139.616162,
    7.183216,
    12.97902,
    139.616162,
    4.816784,
    10.02098,
    139.616162,
    4.816784,
    10.02098,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    139.616162,
    8,
    9,
    139.616162,
    4,
    9,
    75.616162,
    4,
    9,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    4,
    14,
    128.616162,
    0,
    23,
    128.616162,
    0,
    23,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    128.616162,
    4,
    23,
    128.616162,
    0,
    23,
    139.616162,
    0,
    23,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    23,
    130.862318,
    3.183216,
    23,
    130.862318,
    0.816784,
    23,
    137.370005,
    0.816784,
    23,
    137.370005,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    139.616162,
    4,
    23,
    139.616162,
    0,
    14,
    139.616162,
    0,
    14,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    21.162236,
    139.616162,
    3.183216,
    21.162236,
    139.616162,
    0.816784,
    15.837764,
    139.616162,
    0.816784,
    15.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    139.616162,
    4,
    14,
    139.616162,
    0,
    14,
    128.616162,
    0,
    14,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    8,
    14,
    128.616162,
    4,
    23,
    128.616162,
    4,
    23,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    128.616162,
    8,
    23,
    128.616162,
    4,
    23,
    139.616162,
    4,
    23,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    23,
    130.862318,
    7.183216,
    23,
    130.862318,
    4.816784,
    23,
    137.370005,
    4.816784,
    23,
    137.370005,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    139.616162,
    8,
    23,
    139.616162,
    4,
    14,
    139.616162,
    4,
    14,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    21.162236,
    139.616162,
    7.183216,
    21.162236,
    139.616162,
    4.816784,
    15.837764,
    139.616162,
    4.816784,
    15.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    139.616162,
    8,
    14,
    139.616162,
    4,
    14,
    128.616162,
    4,
    14,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    4,
    14,
    75.616162,
    0,
    23,
    75.616162,
    0,
    23,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    75.616162,
    4,
    23,
    75.616162,
    0,
    23,
    128.616162,
    0,
    23,
    128.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    23,
    86.43855,
    3.183216,
    23,
    86.43855,
    0.816784,
    23,
    117.793773,
    0.816784,
    23,
    117.793773,
    3.183216;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    23,
    128.616162,
    4,
    23,
    128.616162,
    0,
    14,
    128.616162,
    0,
    14,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    4,
    14,
    128.616162,
    0,
    14,
    75.616162,
    0,
    14,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    8,
    14,
    75.616162,
    4,
    23,
    75.616162,
    4,
    23,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    23,
    75.616162,
    8,
    23,
    75.616162,
    4,
    23,
    128.616162,
    4,
    23,
    128.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    23,
    86.43855,
    7.183216,
    23,
    86.43855,
    4.816784,
    23,
    117.793773,
    4.816784,
    23,
    117.793773,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    23,
    128.616162,
    8,
    23,
    128.616162,
    4,
    14,
    128.616162,
    4,
    14,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    8,
    14,
    128.616162,
    4,
    14,
    75.616162,
    4,
    14,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    128.616162,
    4,
    38,
    128.616162,
    0,
    47,
    128.616162,
    0,
    47,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    128.616162,
    4,
    47,
    128.616162,
    0,
    47,
    139.616162,
    0,
    47,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    47,
    139.616162,
    4,
    47,
    139.616162,
    0,
    38,
    139.616162,
    0,
    38,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    45.162236,
    139.616162,
    3.183216,
    45.162236,
    139.616162,
    0.816784,
    39.837764,
    139.616162,
    0.816784,
    39.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    139.616162,
    4,
    38,
    139.616162,
    0,
    38,
    128.616162,
    0,
    38,
    128.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    38,
    137.370005,
    3.183216,
    38,
    137.370005,
    0.816784,
    38,
    130.862318,
    0.816784,
    38,
    130.862318,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    128.616162,
    8,
    38,
    128.616162,
    4,
    47,
    128.616162,
    4,
    47,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    128.616162,
    8,
    47,
    128.616162,
    4,
    47,
    139.616162,
    4,
    47,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    47,
    139.616162,
    8,
    47,
    139.616162,
    4,
    38,
    139.616162,
    4,
    38,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    45.162236,
    139.616162,
    7.183216,
    45.162236,
    139.616162,
    4.816784,
    39.837764,
    139.616162,
    4.816784,
    39.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    139.616162,
    8,
    38,
    139.616162,
    4,
    38,
    128.616162,
    4,
    38,
    128.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    38,
    137.370005,
    7.183216,
    38,
    137.370005,
    4.816784,
    38,
    130.862318,
    4.816784,
    38,
    130.862318,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    4,
    38,
    75.616162,
    0,
    47,
    75.616162,
    0,
    47,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    4,
    47,
    75.616162,
    0,
    47,
    128.616162,
    0,
    47,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    128.616162,
    4,
    47,
    128.616162,
    0,
    38,
    128.616162,
    0,
    38,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    128.616162,
    4,
    38,
    128.616162,
    0,
    38,
    75.616162,
    0,
    38,
    75.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    38,
    117.793773,
    3.183216,
    38,
    117.793773,
    0.816784,
    38,
    86.43855,
    0.816784,
    38,
    86.43855,
    3.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    8,
    38,
    75.616162,
    4,
    47,
    75.616162,
    4,
    47,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    8,
    47,
    75.616162,
    4,
    47,
    128.616162,
    4,
    47,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    128.616162,
    8,
    47,
    128.616162,
    4,
    38,
    128.616162,
    4,
    38,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    128.616162,
    8,
    38,
    128.616162,
    4,
    38,
    75.616162,
    4,
    38,
    75.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    38,
    117.793773,
    7.183216,
    38,
    117.793773,
    4.816784,
    38,
    86.43855,
    4.816784,
    38,
    86.43855,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    4,
    47,
    75.616162,
    0,
    52,
    75.616162,
    0,
    52,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    4,
    52,
    75.616162,
    0,
    52,
    139.616162,
    0,
    52,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    52,
    139.616162,
    4,
    52,
    139.616162,
    0,
    47,
    139.616162,
    0,
    47,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    50.97902,
    139.616162,
    3.183216,
    50.97902,
    139.616162,
    0.816784,
    48.02098,
    139.616162,
    0.816784,
    48.02098,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    139.616162,
    4,
    47,
    139.616162,
    0,
    47,
    75.616162,
    0,
    47,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    8,
    47,
    75.616162,
    4,
    52,
    75.616162,
    4,
    52,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    8,
    52,
    75.616162,
    4,
    52,
    139.616162,
    4,
    52,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    52,
    139.616162,
    8,
    52,
    139.616162,
    4,
    47,
    139.616162,
    4,
    47,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    50.97902,
    139.616162,
    7.183216,
    50.97902,
    139.616162,
    4.816784,
    48.02098,
    139.616162,
    4.816784,
    48.02098,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    139.616162,
    8,
    47,
    139.616162,
    4,
    47,
    75.616162,
    4,
    47,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    4,
    52,
    128.616162,
    0,
    61,
    128.616162,
    0,
    61,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    128.616162,
    4,
    61,
    128.616162,
    0,
    61,
    139.616162,
    0,
    61,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    61,
    130.862318,
    3.183216,
    61,
    130.862318,
    0.816784,
    61,
    137.370005,
    0.816784,
    61,
    137.370005,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    139.616162,
    4,
    61,
    139.616162,
    0,
    52,
    139.616162,
    0,
    52,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    59.162236,
    139.616162,
    3.183216,
    59.162236,
    139.616162,
    0.816784,
    53.837764,
    139.616162,
    0.816784,
    53.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    139.616162,
    4,
    52,
    139.616162,
    0,
    52,
    128.616162,
    0,
    52,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    8,
    52,
    128.616162,
    4,
    61,
    128.616162,
    4,
    61,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    128.616162,
    8,
    61,
    128.616162,
    4,
    61,
    139.616162,
    4,
    61,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    61,
    130.862318,
    7.183216,
    61,
    130.862318,
    4.816784,
    61,
    137.370005,
    4.816784,
    61,
    137.370005,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    139.616162,
    8,
    61,
    139.616162,
    4,
    52,
    139.616162,
    4,
    52,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    59.162236,
    139.616162,
    7.183216,
    59.162236,
    139.616162,
    4.816784,
    53.837764,
    139.616162,
    4.816784,
    53.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    139.616162,
    8,
    52,
    139.616162,
    4,
    52,
    128.616162,
    4,
    52,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    4,
    52,
    75.616162,
    0,
    61,
    75.616162,
    0,
    61,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    75.616162,
    4,
    61,
    75.616162,
    0,
    61,
    128.616162,
    0,
    61,
    128.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    61,
    86.43855,
    3.183216,
    61,
    86.43855,
    0.816784,
    61,
    117.793773,
    0.816784,
    61,
    117.793773,
    3.183216;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    61,
    128.616162,
    4,
    61,
    128.616162,
    0,
    52,
    128.616162,
    0,
    52,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    4,
    52,
    128.616162,
    0,
    52,
    75.616162,
    0,
    52,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    8,
    52,
    75.616162,
    4,
    61,
    75.616162,
    4,
    61,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    61,
    75.616162,
    8,
    61,
    75.616162,
    4,
    61,
    128.616162,
    4,
    61,
    128.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    61,
    86.43855,
    7.183216,
    61,
    86.43855,
    4.816784,
    61,
    117.793773,
    4.816784,
    61,
    117.793773,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    61,
    128.616162,
    8,
    61,
    128.616162,
    4,
    52,
    128.616162,
    4,
    52,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    8,
    52,
    128.616162,
    4,
    52,
    75.616162,
    4,
    52,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    128.616162,
    4,
    76,
    128.616162,
    0,
    85,
    128.616162,
    0,
    85,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    128.616162,
    4,
    85,
    128.616162,
    0,
    85,
    139.616162,
    0,
    85,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    85,
    139.616162,
    4,
    85,
    139.616162,
    0,
    76,
    139.616162,
    0,
    76,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    83.162236,
    139.616162,
    3.183216,
    83.162236,
    139.616162,
    0.816784,
    77.837764,
    139.616162,
    0.816784,
    77.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    139.616162,
    4,
    76,
    139.616162,
    0,
    76,
    128.616162,
    0,
    76,
    128.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    76,
    137.370005,
    3.183216,
    76,
    137.370005,
    0.816784,
    76,
    130.862318,
    0.816784,
    76,
    130.862318,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    128.616162,
    8,
    76,
    128.616162,
    4,
    85,
    128.616162,
    4,
    85,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    128.616162,
    8,
    85,
    128.616162,
    4,
    85,
    139.616162,
    4,
    85,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    85,
    139.616162,
    8,
    85,
    139.616162,
    4,
    76,
    139.616162,
    4,
    76,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    83.162236,
    139.616162,
    7.183216,
    83.162236,
    139.616162,
    4.816784,
    77.837764,
    139.616162,
    4.816784,
    77.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    139.616162,
    8,
    76,
    139.616162,
    4,
    76,
    128.616162,
    4,
    76,
    128.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    76,
    137.370005,
    7.183216,
    76,
    137.370005,
    4.816784,
    76,
    130.862318,
    4.816784,
    76,
    130.862318,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    75.616162,
    4,
    76,
    75.616162,
    0,
    85,
    75.616162,
    0,
    85,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    4,
    85,
    75.616162,
    0,
    85,
    128.616162,
    0,
    85,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    128.616162,
    4,
    85,
    128.616162,
    0,
    76,
    128.616162,
    0,
    76,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    128.616162,
    4,
    76,
    128.616162,
    0,
    76,
    75.616162,
    0,
    76,
    75.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    76,
    117.793773,
    3.183216,
    76,
    117.793773,
    0.816784,
    76,
    86.43855,
    0.816784,
    76,
    86.43855,
    3.183216;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    75.616162,
    8,
    76,
    75.616162,
    4,
    85,
    75.616162,
    4,
    85,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    8,
    85,
    75.616162,
    4,
    85,
    128.616162,
    4,
    85,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    128.616162,
    8,
    85,
    128.616162,
    4,
    76,
    128.616162,
    4,
    76,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,
    Wall,
    Exterior Wall,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    128.616162,
    8,
    76,
    128.616162,
    4,
    76,
    75.616162,
    4,
    76,
    75.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    76,
    117.793773,
    7.183216,
    76,
    117.793773,
    4.816784,
    76,
    86.43855,
    4.816784,
    76,
    86.43855,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    4,
    85,
    75.616162,
    0,
    90,
    75.616162,
    0,
    90,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    4,
    90,
    75.616162,
    0,
    90,
    139.616162,
    0,
    90,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    90,
    139.616162,
    4,
    90,
    139.616162,
    0,
    85,
    139.616162,
    0,
    85,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    88.97902,
    139.616162,
    3.183216,
    88.97902,
    139.616162,
    0.816784,
    86.02098,
    139.616162,
    0.816784,
    86.02098,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    139.616162,
    4,
    85,
    139.616162,
    0,
    85,
    75.616162,
    0,
    85,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    8,
    85,
    75.616162,
    4,
    90,
    75.616162,
    4,
    90,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    8,
    90,
    75.616162,
    4,
    90,
    139.616162,
    4,
    90,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    90,
    139.616162,
    8,
    90,
    139.616162,
    4,
    85,
    139.616162,
    4,
    85,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    88.97902,
    139.616162,
    7.183216,
    88.97902,
    139.616162,
    4.816784,
    86.02098,
    139.616162,
    4.816784,
    86.02098,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    139.616162,
    8,
    85,
    139.616162,
    4,
    85,
    75.616162,
    4,
    85,
    75.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    4,
    90,
    128.616162,
    0,
    99,
    128.616162,
    0,
    99,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    128.616162,
    4,
    99,
    128.616162,
    0,
    99,
    139.616162,
    0,
    99,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    130.862318,
    3.183216,
    99,
    130.862318,
    0.816784,
    99,
    137.370005,
    0.816784,
    99,
    137.370005,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    139.616162,
    4,
    99,
    139.616162,
    0,
    90,
    139.616162,
    0,
    90,
    139.616162,
    4;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    97.162236,
    139.616162,
    3.183216,
    97.162236,
    139.616162,
    0.816784,
    91.837764,
    139.616162,
    0.816784,
    91.837764,
    139.616162,
    3.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    139.616162,
    4,
    90,
    139.616162,
    0,
    90,
    128.616162,
    0,
    90,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    8,
    90,
    128.616162,
    4,
    99,
    128.616162,
    4,
    99,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    128.616162,
    8,
    99,
    128.616162,
    4,
    99,
    139.616162,
    4,
    99,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    130.862318,
    7.183216,
    99,
    130.862318,
    4.816784,
    99,
    137.370005,
    4.816784,
    99,
    137.370005,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,
    Wall,
    Exterior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    139.616162,
    8,
    99,
    139.616162,
    4,
    90,
    139.616162,
    4,
    90,
    139.616162,
    8;

FenestrationSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WIN,
    Window,
    Exterior Window,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    97.162236,
    139.616162,
    7.183216,
    97.162236,
    139.616162,
    4.816784,
    91.837764,
    139.616162,
    4.816784,
    91.837764,
    139.616162,
    7.183216;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    139.616162,
    8,
    90,
    139.616162,
    4,
    90,
    128.616162,
    4,
    90,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    4,
    90,
    75.616162,
    0,
    99,
    75.616162,
    0,
    99,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    75.616162,
    4,
    99,
    75.616162,
    0,
    99,
    128.616162,
    0,
    99,
    128.616162,
    4;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    86.439607,
    3.183136,
    99,
    86.439607,
    0.816864,
    99,
    117.792717,
    0.816864,
    99,
    117.792717,
    3.183136;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    99,
    128.616162,
    4,
    99,
    128.616162,
    0,
    90,
    128.616162,
    0,
    90,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    4,
    90,
    128.616162,
    0,
    90,
    75.616162,
    0,
    90,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    8,
    90,
    75.616162,
    4,
    99,
    75.616162,
    4,
    99,
    75.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    75.616162,
    8,
    99,
    75.616162,
    4,
    99,
    128.616162,
    4,
    99,
    128.616162,
    8;

FenestrationSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    86.43855,
    7.183216,
    99,
    86.43855,
    4.816784,
    99,
    117.793773,
    4.816784,
    99,
    117.793773,
    7.183216;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    99,
    128.616162,
    8,
    99,
    128.616162,
    4,
    90,
    128.616162,
    4,
    90,
    128.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    8,
    90,
    128.616162,
    4,
    90,
    75.616162,
    4,
    90,
    75.616162,
    8;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    32.778253,
    0,
    4,
    32.778253,
    0,
    0,
    67.249847,
    0,
    0,
    67.249847,
    0,
    4;

FenestrationSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    39.73936,
    0,
    3.19225,
    39.73936,
    0,
    0.80775,
    60.28874,
    0,
    0.80775,
    60.28874,
    0,
    3.19225;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    0,
    4,
    67.249847,
    0,
    0,
    67.249847,
    33.070707,
    0,
    67.249847,
    33.070707,
    4;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    33.070707,
    4,
    67.249847,
    33.070707,
    0,
    32.778253,
    33.070707,
    0,
    32.778253,
    33.070707,
    4;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    33.070707,
    4,
    32.778253,
    33.070707,
    0,
    32.778253,
    0,
    0,
    32.778253,
    0,
    4;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,
    Wall,
    Exterior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    32.778253,
    0,
    8,
    32.778253,
    0,
    4,
    67.249847,
    0,
    4,
    67.249847,
    0,
    8;

FenestrationSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1_WIN,
    Window,
    Exterior Window,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    39.73936,
    0,
    7.19225,
    39.73936,
    0,
    4.80775,
    60.28874,
    0,
    4.80775,
    60.28874,
    0,
    7.19225;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    0,
    8,
    67.249847,
    0,
    4,
    67.249847,
    33.070707,
    4,
    67.249847,
    33.070707,
    8;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    33.070707,
    8,
    67.249847,
    33.070707,
    4,
    32.778253,
    33.070707,
    4,
    32.778253,
    33.070707,
    8;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    33.070707,
    8,
    32.778253,
    33.070707,
    4,
    32.778253,
    0,
    4,
    32.778253,
    0,
    8;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    LOBBY_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    67.249847,
    0,
    4,
    67.249847,
    0,
    0,
    73.599878,
    0,
    0,
    73.599878,
    0,
    4;

FenestrationSurface:Detailed,
    LOBBY_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    LOBBY_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    67.537924,
    0,
    3.818535,
    67.537924,
    0,
    0.181465,
    73.311801,
    0,
    0.181465,
    73.311801,
    0,
    3.818535;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    0,
    4,
    73.599878,
    0,
    0,
    73.599878,
    33.070707,
    0,
    73.599878,
    33.070707,
    4;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    33.070707,
    4,
    73.599878,
    33.070707,
    0,
    67.249847,
    33.070707,
    0,
    67.249847,
    33.070707,
    4;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    33.070707,
    4,
    67.249847,
    33.070707,
    0,
    67.249847,
    0,
    0,
    67.249847,
    0,
    4;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_WALL_1,
    Wall,
    Exterior Wall,
    LOBBY_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    67.249847,
    0,
    8,
    67.249847,
    0,
    4,
    73.599878,
    0,
    4,
    73.599878,
    0,
    8;

FenestrationSurface:Detailed,
    LOBBY_ZN_1_FLR_2_WALL_1_WIN,
    Window,
    Exterior Window,
    LOBBY_ZN_1_FLR_2_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    67.537924,
    0,
    7.818535,
    67.537924,
    0,
    4.181465,
    73.311801,
    0,
    4.181465,
    73.311801,
    0,
    7.818535;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    0,
    8,
    73.599878,
    0,
    4,
    73.599878,
    33.070707,
    4,
    73.599878,
    33.070707,
    8;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    33.070707,
    8,
    73.599878,
    33.070707,
    4,
    67.249847,
    33.070707,
    4,
    67.249847,
    33.070707,
    8;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    LOBBY_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    33.070707,
    8,
    67.249847,
    33.070707,
    4,
    67.249847,
    0,
    4,
    67.249847,
    0,
    8;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    10.341478,
    0,
    4,
    10.341478,
    0,
    0,
    16.691509,
    0,
    0,
    16.691509,
    0,
    4;

FenestrationSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    BATHROOMS_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    10.589274,
    0,
    3.843909,
    10.589274,
    0,
    0.156091,
    16.443713,
    0,
    0.156091,
    16.443713,
    0,
    3.843909;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    0,
    4,
    16.691509,
    0,
    0,
    16.691509,
    33.070707,
    0,
    16.691509,
    33.070707,
    4;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    33.070707,
    4,
    16.691509,
    33.070707,
    0,
    10.341478,
    33.070707,
    0,
    10.341478,
    33.070707,
    4;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    33.070707,
    4,
    10.341478,
    33.070707,
    0,
    10.341478,
    0,
    0,
    10.341478,
    0,
    4;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_WALL_1,
    Wall,
    Exterior Wall,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    10.341478,
    0,
    8,
    10.341478,
    0,
    4,
    16.691509,
    0,
    4,
    16.691509,
    0,
    8;

FenestrationSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_WALL_1_WIN,
    Window,
    Exterior Window,
    BATHROOMS_ZN_1_FLR_2_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    10.589274,
    0,
    7.843909,
    10.589274,
    0,
    4.156091,
    16.443713,
    0,
    4.156091,
    16.443713,
    0,
    7.843909;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    0,
    8,
    16.691509,
    0,
    4,
    16.691509,
    33.070707,
    4,
    16.691509,
    33.070707,
    8;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    33.070707,
    8,
    16.691509,
    33.070707,
    4,
    10.341478,
    33.070707,
    4,
    10.341478,
    33.070707,
    8;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    33.070707,
    8,
    10.341478,
    33.070707,
    4,
    10.341478,
    0,
    4,
    10.341478,
    0,
    8;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    OFFICES_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    16.691509,
    0,
    4,
    16.691509,
    0,
    0,
    32.778253,
    0,
    0,
    32.778253,
    0,
    4;

FenestrationSurface:Detailed,
    OFFICES_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    OFFICES_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    17.319258,
    0,
    3.843909,
    17.319258,
    0,
    0.156091,
    32.150503,
    0,
    0.156091,
    32.150503,
    0,
    3.843909;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    0,
    4,
    32.778253,
    0,
    0,
    32.778253,
    33.070707,
    0,
    32.778253,
    33.070707,
    4;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    33.070707,
    4,
    32.778253,
    33.070707,
    0,
    16.691509,
    33.070707,
    0,
    16.691509,
    33.070707,
    4;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    33.070707,
    4,
    16.691509,
    33.070707,
    0,
    16.691509,
    0,
    0,
    16.691509,
    0,
    4;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_WALL_1,
    Wall,
    Exterior Wall,
    OFFICES_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    16.691509,
    0,
    8,
    16.691509,
    0,
    4,
    32.778253,
    0,
    4,
    32.778253,
    0,
    8;

FenestrationSurface:Detailed,
    OFFICES_ZN_1_FLR_2_WALL_1_WIN,
    Window,
    Exterior Window,
    OFFICES_ZN_1_FLR_2_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    17.319258,
    0,
    7.843909,
    17.319258,
    0,
    4.156091,
    32.150503,
    0,
    4.156091,
    32.150503,
    0,
    7.843909;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    0,
    8,
    32.778253,
    0,
    4,
    32.778253,
    33.070707,
    4,
    32.778253,
    33.070707,
    8;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    33.070707,
    8,
    32.778253,
    33.070707,
    4,
    16.691509,
    33.070707,
    4,
    16.691509,
    33.070707,
    8;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    OFFICES_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    33.070707,
    8,
    16.691509,
    33.070707,
    4,
    16.691509,
    0,
    4,
    16.691509,
    0,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    29.333333,
    33.070707,
    8,
    29.333333,
    33.070707,
    0,
    75.777778,
    33.070707,
    0,
    75.777778,
    33.070707,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    75.777778,
    33.070707,
    8,
    75.777778,
    33.070707,
    0,
    75.777778,
    75.616162,
    0,
    75.777778,
    75.616162,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    8,
    38,
    75.616162,
    0,
    29.333333,
    75.616162,
    0,
    29.333333,
    75.616162,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    61,
    75.616162,
    8,
    61,
    75.616162,
    0,
    38,
    75.616162,
    0,
    38,
    75.616162,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_5,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    75.777778,
    75.616162,
    8,
    75.777778,
    75.616162,
    0,
    61,
    75.616162,
    0,
    61,
    75.616162,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_WALL_6,
    Wall,
    Interior Wall,
    GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    29.333333,
    75.616162,
    8,
    29.333333,
    75.616162,
    0,
    29.333333,
    33.070707,
    0,
    29.333333,
    33.070707,
    8;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    33.070707,
    8,
    0,
    33.070707,
    0,
    29.333333,
    33.070707,
    0,
    29.333333,
    33.070707,
    8;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    29.333333,
    33.070707,
    8,
    29.333333,
    33.070707,
    0,
    29.333333,
    75.616162,
    0,
    29.333333,
    75.616162,
    8;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    23,
    75.616162,
    8,
    23,
    75.616162,
    0,
    0,
    75.616162,
    0,
    0,
    75.616162,
    8;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_4,
    Wall,
    Exterior Wall,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    29.333333,
    75.616162,
    8,
    29.333333,
    75.616162,
    0,
    23,
    75.616162,
    0,
    23,
    75.616162,
    8;

FenestrationSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_4_WIN,
    Window,
    Exterior Window,
    AUX_GYM_ZN_1_FLR_1_WALL_4,
    ,
    autocalculate,
    ,
    1,
    4,
    28.502721,
    75.616162,
    6.950806,
    28.502721,
    75.616162,
    1.049194,
    23.830612,
    75.616162,
    1.049194,
    23.830612,
    75.616162,
    6.950806;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_5,
    Wall,
    Exterior Wall,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    75.616162,
    8,
    0,
    75.616162,
    0,
    0,
    33.070707,
    0,
    0,
    33.070707,
    8;

FenestrationSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_WALL_5_WIN,
    Window,
    Exterior Window,
    AUX_GYM_ZN_1_FLR_1_WALL_5,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    70.036355,
    6.950806,
    0,
    70.036355,
    1.049194,
    0,
    38.650514,
    1.049194,
    0,
    38.650514,
    6.950806;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    75.777778,
    33.070707,
    8,
    75.777778,
    33.070707,
    0,
    99,
    33.070707,
    0,
    99,
    33.070707,
    8;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    33.070707,
    8,
    99,
    33.070707,
    0,
    99,
    75.616162,
    0,
    99,
    75.616162,
    8;

FenestrationSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    AUDITORIUM_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    42.480526,
    6.230632,
    99,
    42.480526,
    1.769368,
    99,
    66.206342,
    1.769368,
    99,
    66.206342,
    6.230632;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_3,
    Wall,
    Exterior Wall,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    75.616162,
    8,
    76,
    75.616162,
    0,
    75.777778,
    75.616162,
    0,
    75.777778,
    75.616162,
    8;

FenestrationSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_3_WIN,
    Window,
    Exterior Window,
    AUDITORIUM_ZN_1_FLR_1_WALL_3,
    ,
    autocalculate,
    ,
    1,
    4,
    75.950851,
    75.616162,
    6.230632,
    75.950851,
    75.616162,
    1.769368,
    75.826927,
    75.616162,
    1.769368,
    75.826927,
    75.616162,
    6.230632;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    99,
    75.616162,
    8,
    99,
    75.616162,
    0,
    76,
    75.616162,
    0,
    76,
    75.616162,
    8;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_WALL_5,
    Wall,
    Interior Wall,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    75.777778,
    75.616162,
    8,
    75.777778,
    75.616162,
    0,
    75.777778,
    33.070707,
    0,
    75.777778,
    33.070707,
    8;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    KITCHEN_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    73.599878,
    0,
    4,
    73.599878,
    0,
    0,
    80.131338,
    0,
    0,
    80.131338,
    0,
    4;

FenestrationSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    KITCHEN_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    74.597674,
    0,
    3.388929,
    74.597674,
    0,
    0.611071,
    79.133542,
    0,
    0.611071,
    79.133542,
    0,
    3.388929;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    KITCHEN_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    0,
    4,
    80.131338,
    0,
    0,
    80.131338,
    33.070707,
    0,
    80.131338,
    33.070707,
    4;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    KITCHEN_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    33.070707,
    4,
    80.131338,
    33.070707,
    0,
    73.599878,
    33.070707,
    0,
    73.599878,
    33.070707,
    4;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    KITCHEN_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    33.070707,
    4,
    73.599878,
    33.070707,
    0,
    73.599878,
    0,
    0,
    73.599878,
    0,
    4;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_1,
    Wall,
    Exterior Wall,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    73.599878,
    0,
    8,
    73.599878,
    0,
    4,
    99,
    0,
    4,
    99,
    0,
    8;

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_1_WIN,
    Window,
    Exterior Window,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    78.752559,
    0,
    7.188558,
    78.752559,
    0,
    4.811442,
    93.847319,
    0,
    4.811442,
    93.847319,
    0,
    7.188558;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_2,
    Wall,
    Exterior Wall,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    0,
    8,
    99,
    0,
    4,
    99,
    33.070707,
    4,
    99,
    33.070707,
    8;

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_2_WIN,
    Window,
    Exterior Window,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    6.70874,
    7.188558,
    99,
    6.70874,
    4.811442,
    99,
    26.361967,
    4.811442,
    99,
    26.361967,
    7.188558;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    99,
    33.070707,
    8,
    99,
    33.070707,
    4,
    73.599878,
    33.070707,
    4,
    73.599878,
    33.070707,
    8;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    33.070707,
    8,
    73.599878,
    33.070707,
    4,
    73.599878,
    0,
    4,
    73.599878,
    0,
    8;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_1,
    Wall,
    Exterior Wall,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    80.131338,
    0,
    4,
    80.131338,
    0,
    0,
    99,
    0,
    0,
    99,
    0,
    4;

FenestrationSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_1_WIN,
    Window,
    Exterior Window,
    CAFETERIA_ZN_1_FLR_1_WALL_1,
    ,
    autocalculate,
    ,
    1,
    4,
    84.089437,
    0,
    3.160916,
    84.089437,
    0,
    0.839084,
    95.0419,
    0,
    0.839084,
    95.0419,
    0,
    3.160916;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_2,
    Wall,
    Exterior Wall,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    99,
    0,
    4,
    99,
    0,
    0,
    99,
    33.070707,
    0,
    99,
    33.070707,
    4;

FenestrationSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_2_WIN,
    Window,
    Exterior Window,
    CAFETERIA_ZN_1_FLR_1_WALL_2,
    ,
    autocalculate,
    ,
    1,
    4,
    99,
    6.937278,
    3.160916,
    99,
    6.937278,
    0.839084,
    99,
    26.133429,
    0.839084,
    99,
    26.133429,
    3.160916;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    99,
    33.070707,
    4,
    99,
    33.070707,
    0,
    80.131338,
    33.070707,
    0,
    80.131338,
    33.070707,
    4;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    33.070707,
    4,
    80.131338,
    33.070707,
    0,
    80.131338,
    0,
    0,
    80.131338,
    0,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_WALL_1,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    4,
    0,
    0,
    0,
    10.341478,
    0,
    0,
    10.341478,
    0,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_WALL_2,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    0,
    4,
    10.341478,
    0,
    0,
    10.341478,
    33.070707,
    0,
    10.341478,
    33.070707,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_WALL_3,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    33.070707,
    4,
    10.341478,
    33.070707,
    0,
    0,
    33.070707,
    0,
    0,
    33.070707,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_WALL_4,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    33.070707,
    4,
    0,
    33.070707,
    0,
    0,
    0,
    0,
    0,
    0,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_WALL_1,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    8,
    0,
    0,
    4,
    10.341478,
    0,
    4,
    10.341478,
    0,
    8;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_WALL_2,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    0,
    8,
    10.341478,
    0,
    4,
    10.341478,
    33.070707,
    4,
    10.341478,
    33.070707,
    8;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_WALL_3,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    33.070707,
    8,
    10.341478,
    33.070707,
    4,
    0,
    33.070707,
    4,
    0,
    33.070707,
    8;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_WALL_4,
    Wall,
    Interior Wall,
    MECH_ZN_1_FLR_2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    33.070707,
    8,
    0,
    33.070707,
    4,
    0,
    0,
    4,
    0,
    0,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    128.616162,
    0,
    0,
    139.616162,
    0,
    9,
    139.616162,
    0,
    9,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    128.616162,
    4,
    9,
    128.616162,
    4,
    9,
    139.616162,
    4,
    0,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    128.616162,
    4,
    0,
    139.616162,
    4,
    9,
    139.616162,
    4,
    9,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    128.616162,
    8,
    9,
    128.616162,
    8,
    9,
    139.616162,
    8,
    0,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    75.616162,
    0,
    0,
    128.616162,
    0,
    9,
    128.616162,
    0,
    9,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    75.616162,
    4,
    9,
    75.616162,
    4,
    9,
    128.616162,
    4,
    0,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    75.616162,
    4,
    0,
    128.616162,
    4,
    9,
    128.616162,
    4,
    9,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    75.616162,
    8,
    9,
    75.616162,
    8,
    9,
    128.616162,
    8,
    0,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    0,
    9,
    139.616162,
    0,
    14,
    139.616162,
    0,
    14,
    75.616162,
    0;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    ,
    Surface,
    CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    4,
    14,
    75.616162,
    4,
    14,
    139.616162,
    4,
    9,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Surface,
    CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    9,
    75.616162,
    4,
    9,
    139.616162,
    4,
    14,
    139.616162,
    4,
    14,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_1_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    9,
    75.616162,
    8,
    14,
    75.616162,
    8,
    14,
    139.616162,
    8,
    9,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    0,
    14,
    139.616162,
    0,
    23,
    139.616162,
    0,
    23,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    4,
    23,
    128.616162,
    4,
    23,
    139.616162,
    4,
    14,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    128.616162,
    4,
    14,
    139.616162,
    4,
    23,
    139.616162,
    4,
    23,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    14,
    128.616162,
    8,
    23,
    128.616162,
    8,
    23,
    139.616162,
    8,
    14,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    0,
    14,
    128.616162,
    0,
    23,
    128.616162,
    0,
    23,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    4,
    23,
    75.616162,
    4,
    23,
    128.616162,
    4,
    14,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    14,
    75.616162,
    4,
    14,
    128.616162,
    4,
    23,
    128.616162,
    4,
    23,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    14,
    75.616162,
    8,
    23,
    75.616162,
    8,
    23,
    128.616162,
    8,
    14,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    128.616162,
    0,
    38,
    139.616162,
    0,
    47,
    139.616162,
    0,
    47,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    128.616162,
    4,
    47,
    128.616162,
    4,
    47,
    139.616162,
    4,
    38,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    128.616162,
    4,
    38,
    139.616162,
    4,
    47,
    139.616162,
    4,
    47,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    128.616162,
    8,
    47,
    128.616162,
    8,
    47,
    139.616162,
    8,
    38,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    0,
    38,
    128.616162,
    0,
    47,
    128.616162,
    0,
    47,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    4,
    47,
    75.616162,
    4,
    47,
    128.616162,
    4,
    38,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    38,
    75.616162,
    4,
    38,
    128.616162,
    4,
    47,
    128.616162,
    4,
    47,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    38,
    75.616162,
    8,
    47,
    75.616162,
    8,
    47,
    128.616162,
    8,
    38,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    0,
    47,
    139.616162,
    0,
    52,
    139.616162,
    0,
    52,
    75.616162,
    0;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    ,
    Surface,
    CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    4,
    52,
    75.616162,
    4,
    52,
    139.616162,
    4,
    47,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Surface,
    CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    47,
    75.616162,
    4,
    47,
    139.616162,
    4,
    52,
    139.616162,
    4,
    52,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_2_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    47,
    75.616162,
    8,
    52,
    75.616162,
    8,
    52,
    139.616162,
    8,
    47,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    0,
    52,
    139.616162,
    0,
    61,
    139.616162,
    0,
    61,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    4,
    61,
    128.616162,
    4,
    61,
    139.616162,
    4,
    52,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    128.616162,
    4,
    52,
    139.616162,
    4,
    61,
    139.616162,
    4,
    61,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    52,
    128.616162,
    8,
    61,
    128.616162,
    8,
    61,
    139.616162,
    8,
    52,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    0,
    52,
    128.616162,
    0,
    61,
    128.616162,
    0,
    61,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    4,
    61,
    75.616162,
    4,
    61,
    128.616162,
    4,
    52,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    52,
    75.616162,
    4,
    52,
    128.616162,
    4,
    61,
    128.616162,
    4,
    61,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    52,
    75.616162,
    8,
    61,
    75.616162,
    8,
    61,
    128.616162,
    8,
    52,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    128.616162,
    0,
    76,
    139.616162,
    0,
    85,
    139.616162,
    0,
    85,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    128.616162,
    4,
    85,
    128.616162,
    4,
    85,
    139.616162,
    4,
    76,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    128.616162,
    4,
    76,
    139.616162,
    4,
    85,
    139.616162,
    4,
    85,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    128.616162,
    8,
    85,
    128.616162,
    8,
    85,
    139.616162,
    8,
    76,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    75.616162,
    0,
    76,
    128.616162,
    0,
    85,
    128.616162,
    0,
    85,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    75.616162,
    4,
    85,
    75.616162,
    4,
    85,
    128.616162,
    4,
    76,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    76,
    75.616162,
    4,
    76,
    128.616162,
    4,
    85,
    128.616162,
    4,
    85,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    76,
    75.616162,
    8,
    85,
    75.616162,
    8,
    85,
    128.616162,
    8,
    76,
    128.616162,
    8;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    0,
    85,
    139.616162,
    0,
    90,
    139.616162,
    0,
    90,
    75.616162,
    0;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    ,
    Surface,
    CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    4,
    90,
    75.616162,
    4,
    90,
    139.616162,
    4,
    85,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Surface,
    CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    85,
    75.616162,
    4,
    85,
    139.616162,
    4,
    90,
    139.616162,
    4,
    90,
    75.616162,
    4;

BuildingSurface:Detailed,
    CORRIDOR_POD_3_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    85,
    75.616162,
    8,
    90,
    75.616162,
    8,
    90,
    139.616162,
    8,
    85,
    139.616162,
    8;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    0,
    90,
    139.616162,
    0,
    99,
    139.616162,
    0,
    99,
    128.616162,
    0;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Surface,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    4,
    99,
    128.616162,
    4,
    99,
    139.616162,
    4,
    90,
    139.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Surface,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    128.616162,
    4,
    90,
    139.616162,
    4,
    99,
    139.616162,
    4,
    99,
    128.616162,
    4;

BuildingSurface:Detailed,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    90,
    128.616162,
    8,
    99,
    128.616162,
    8,
    99,
    139.616162,
    8,
    90,
    139.616162,
    8;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    0,
    90,
    128.616162,
    0,
    99,
    128.616162,
    0,
    99,
    75.616162,
    0;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    ,
    Surface,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    4,
    99,
    75.616162,
    4,
    99,
    128.616162,
    4,
    90,
    128.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Surface,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    90,
    75.616162,
    4,
    90,
    128.616162,
    4,
    99,
    128.616162,
    4,
    99,
    75.616162,
    4;

BuildingSurface:Detailed,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    90,
    75.616162,
    8,
    99,
    75.616162,
    8,
    99,
    128.616162,
    8,
    90,
    128.616162,
    8;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    0,
    0,
    32.778253,
    33.070707,
    0,
    67.249847,
    33.070707,
    0,
    67.249847,
    0,
    0;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    ,
    Surface,
    MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    0,
    4,
    67.249847,
    0,
    4,
    67.249847,
    33.070707,
    4,
    32.778253,
    33.070707,
    4;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Surface,
    MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    32.778253,
    0,
    4,
    32.778253,
    33.070707,
    4,
    67.249847,
    33.070707,
    4,
    67.249847,
    0,
    4;

BuildingSurface:Detailed,
    MAIN_CORRIDOR_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    32.778253,
    0,
    8,
    67.249847,
    0,
    8,
    67.249847,
    33.070707,
    8,
    32.778253,
    33.070707,
    8;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    LOBBY_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    0,
    0,
    67.249847,
    33.070707,
    0,
    73.599878,
    33.070707,
    0,
    73.599878,
    0,
    0;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    LOBBY_ZN_1_FLR_1,
    ,
    Surface,
    LOBBY_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    0,
    4,
    73.599878,
    0,
    4,
    73.599878,
    33.070707,
    4,
    67.249847,
    33.070707,
    4;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    LOBBY_ZN_1_FLR_2,
    ,
    Surface,
    LOBBY_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    67.249847,
    0,
    4,
    67.249847,
    33.070707,
    4,
    73.599878,
    33.070707,
    4,
    73.599878,
    0,
    4;

BuildingSurface:Detailed,
    LOBBY_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    LOBBY_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    67.249847,
    0,
    8,
    73.599878,
    0,
    8,
    73.599878,
    33.070707,
    8,
    67.249847,
    33.070707,
    8;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    0,
    0,
    10.341478,
    33.070707,
    0,
    16.691509,
    33.070707,
    0,
    16.691509,
    0,
    0;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    BATHROOMS_ZN_1_FLR_1,
    ,
    Surface,
    BATHROOMS_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    0,
    4,
    16.691509,
    0,
    4,
    16.691509,
    33.070707,
    4,
    10.341478,
    33.070707,
    4;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Surface,
    BATHROOMS_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    10.341478,
    0,
    4,
    10.341478,
    33.070707,
    4,
    16.691509,
    33.070707,
    4,
    16.691509,
    0,
    4;

BuildingSurface:Detailed,
    BATHROOMS_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    BATHROOMS_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    10.341478,
    0,
    8,
    16.691509,
    0,
    8,
    16.691509,
    33.070707,
    8,
    10.341478,
    33.070707,
    8;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    OFFICES_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    0,
    0,
    16.691509,
    33.070707,
    0,
    32.778253,
    33.070707,
    0,
    32.778253,
    0,
    0;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    OFFICES_ZN_1_FLR_1,
    ,
    Surface,
    OFFICES_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    0,
    4,
    32.778253,
    0,
    4,
    32.778253,
    33.070707,
    4,
    16.691509,
    33.070707,
    4;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    OFFICES_ZN_1_FLR_2,
    ,
    Surface,
    OFFICES_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    16.691509,
    0,
    4,
    16.691509,
    33.070707,
    4,
    32.778253,
    33.070707,
    4,
    32.778253,
    0,
    4;

BuildingSurface:Detailed,
    OFFICES_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    OFFICES_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    16.691509,
    0,
    8,
    32.778253,
    0,
    8,
    32.778253,
    33.070707,
    8,
    16.691509,
    33.070707,
    8;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    GYM_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    29.333333,
    33.070707,
    0,
    29.333333,
    75.616162,
    0,
    75.777778,
    75.616162,
    0,
    75.777778,
    33.070707,
    0;

BuildingSurface:Detailed,
    GYM_ZN_1_FLR_1_ROOF,
    Roof,
    Exterior Roof,
    GYM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    29.333333,
    33.070707,
    8,
    75.777778,
    33.070707,
    8,
    75.777778,
    75.616162,
    8,
    29.333333,
    75.616162,
    8;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    33.070707,
    0,
    0,
    75.616162,
    0,
    29.333333,
    75.616162,
    0,
    29.333333,
    33.070707,
    0;

BuildingSurface:Detailed,
    AUX_GYM_ZN_1_FLR_1_ROOF,
    Roof,
    Exterior Roof,
    AUX_GYM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    33.070707,
    8,
    29.333333,
    33.070707,
    8,
    29.333333,
    75.616162,
    8,
    0,
    75.616162,
    8;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    75.777778,
    33.070707,
    0,
    75.777778,
    75.616162,
    0,
    99,
    75.616162,
    0,
    99,
    33.070707,
    0;

BuildingSurface:Detailed,
    AUDITORIUM_ZN_1_FLR_1_ROOF,
    Roof,
    Exterior Roof,
    AUDITORIUM_ZN_1_FLR_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    75.777778,
    33.070707,
    8,
    99,
    33.070707,
    8,
    99,
    75.616162,
    8,
    75.777778,
    75.616162,
    8;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    KITCHEN_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    0,
    0,
    73.599878,
    33.070707,
    0,
    80.131338,
    33.070707,
    0,
    80.131338,
    0,
    0;

BuildingSurface:Detailed,
    KITCHEN_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    KITCHEN_ZN_1_FLR_1,
    ,
    Surface,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_FLOOR_KITCHEN_ZN_1_FLR_1,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    0,
    4,
    80.131338,
    0,
    4,
    80.131338,
    33.070707,
    4,
    73.599878,
    33.070707,
    4;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_FLOOR_KITCHEN_ZN_1_FLR_1,
    Floor,
    Interior Floor Ceiling,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Surface,
    KITCHEN_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    73.599878,
    0,
    4,
    73.599878,
    33.070707,
    4,
    80.131338,
    33.070707,
    4,
    80.131338,
    0,
    4;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_FLOOR_CAFETERIA_ZN_1_FLR_1,
    Floor,
    Interior Floor Ceiling,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Surface,
    CAFETERIA_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    0,
    4,
    80.131338,
    33.070707,
    4,
    99,
    33.070707,
    4,
    99,
    0,
    4;

BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    73.599878,
    0,
    8,
    99,
    0,
    8,
    99,
    33.070707,
    8,
    73.599878,
    33.070707,
    8;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    0,
    0,
    80.131338,
    33.070707,
    0,
    99,
    33.070707,
    0,
    99,
    0,
    0;

BuildingSurface:Detailed,
    CAFETERIA_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    CAFETERIA_ZN_1_FLR_1,
    ,
    Surface,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_FLOOR_CAFETERIA_ZN_1_FLR_1,
    NoSun,
    NoWind,
    autocalculate,
    4,
    80.131338,
    0,
    4,
    99,
    0,
    4,
    99,
    33.070707,
    4,
    80.131338,
    33.070707,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_FLOOR,
    Floor,
    Slab On Grade,
    MECH_ZN_1_FLR_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    0,
    0,
    33.070707,
    0,
    10.341478,
    33.070707,
    0,
    10.341478,
    0,
    0;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_1_CEILING,
    Ceiling,
    Interior Floor Ceiling,
    MECH_ZN_1_FLR_1,
    ,
    Surface,
    MECH_ZN_1_FLR_2_FLOOR,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    4,
    10.341478,
    0,
    4,
    10.341478,
    33.070707,
    4,
    0,
    33.070707,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_FLOOR,
    Floor,
    Interior Floor Ceiling,
    MECH_ZN_1_FLR_2,
    ,
    Surface,
    MECH_ZN_1_FLR_1_CEILING,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    4,
    0,
    33.070707,
    4,
    10.341478,
    33.070707,
    4,
    10.341478,
    0,
    4;

BuildingSurface:Detailed,
    MECH_ZN_1_FLR_2_ROOF,
    Roof,
    Exterior Roof,
    MECH_ZN_1_FLR_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    8,
    10.341478,
    0,
    8,
    10.341478,
    33.070707,
    8,
    0,
    33.070707,
    8;

Schedule:Constant,
    Always On,
    Fraction,
    1;

Schedule:Constant,
    Activity 120W,
    Any Number,
    120;

Schedule:Compact,
    Occ Others,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 16:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 16:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Occ Class Pod3 Flr2,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 21:00,
    0.5,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Occ Office,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0,
    Until: 14:00,
    0.95,
    Until: 15:00,
    0,
    Until: 17:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0,
    Until: 14:00,
    0.95,
    Until: 15:00,
    0,
    Until: 17:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0,
    Until: 14:00,
    0.95,
    Until: 15:00,
    0,
    Until: 17:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 11:00,
    0.5,
    Until: 12:00,
    0,
    Until: 14:00,
    0.5,
    Until: 15:00,
    0,
    Until: 17:00,
    0.5,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0,
    Until: 14:00,
    0.95,
    Until: 15:00,
    0,
    Until: 17:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0,
    Until: 14:00,
    0.95,
    Until: 15:00,
    0,
    Until: 17:00,
    0.95,
    Until: 21:00,
    0.15,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Occ Gym,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.35,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 16:00,
    0.35,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.35,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 21:00,
    0.35,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 16:00,
    0.35,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 16:00,
    0.35,
    Until: 21:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Occ Auditorium,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 15:00,
    0.25,
    Until: 20:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 15:00,
    0.25,
    Until: 20:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 15:00,
    0.25,
    Until: 20:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 17:00,
    0.15,
    Until: 19:00,
    0.35,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 15:00,
    0.25,
    Until: 20:00,
    0.95,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 15:00,
    0.25,
    Until: 20:00,
    0.95,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Occ Cafeteria,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 09:00,
    0,
    Until: 15:00,
    0.95,
    Until: 20:00,
    0.35,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 09:00,
    0,
    Until: 15:00,
    0.95,
    Until: 20:00,
    0.35,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 09:00,
    0,
    Until: 15:00,
    0.95,
    Until: 20:00,
    0.35,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 09:00,
    0,
    Until: 17:00,
    0.15,
    Until: 19:00,
    0.35,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 09:00,
    0,
    Until: 15:00,
    0.95,
    Until: 20:00,
    0.35,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 09:00,
    0,
    Until: 15:00,
    0.95,
    Until: 20:00,
    0.35,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Lighting All,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 07:00,
    0.1773,
    Until: 21:00,
    0.9,
    Until: 24:00,
    0.1773,
    For: WinterDesignDay,
    Until: 24:00,
    0.1773,
    For: Weekdays,
    Until: 07:00,
    0.1773,
    Until: 21:00,
    0.9,
    Until: 24:00,
    0.1773,
    For: Saturday,
    Until: 24:00,
    0.1773,
    For: AllOtherDays,
    Until: 24:00,
    0.1773,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 07:00,
    0.1773,
    Until: 21:00,
    0.9,
    Until: 24:00,
    0.1773,
    For: WinterDesignDay,
    Until: 24:00,
    0.1773,
    For: Weekdays,
    Until: 08:00,
    0.1773,
    Until: 20:00,
    0.5,
    Until: 24:00,
    0.1773,
    For: Saturday,
    Until: 24:00,
    0.1773,
    For: AllOtherDays,
    Until: 24:00,
    0.1773,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 07:00,
    0.1773,
    Until: 21:00,
    0.9,
    Until: 24:00,
    0.1773,
    For: WinterDesignDay,
    Until: 24:00,
    0.1773,
    For: Weekdays,
    Until: 07:00,
    0.1773,
    Until: 21:00,
    0.9,
    Until: 24:00,
    0.1773,
    For: Saturday,
    Until: 24:00,
    0.1773,
    For: AllOtherDays,
    Until: 24:00,
    0.1773;

Schedule:Compact,
    Equip Kitchen Cafeteria,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: WinterDesignDay,
    Until: 24:00,
    0.1,
    For: Weekdays,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: Saturday,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.1,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: WinterDesignDay,
    Until: 24:00,
    0.1,
    For: Weekdays,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: Saturday,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.1,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: WinterDesignDay,
    Until: 24:00,
    0.1,
    For: Weekdays,
    Until: 08:00,
    0.1,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 15:00,
    0.15,
    Until: 24:00,
    0.1,
    For: Saturday,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.1;

Schedule:Compact,
    Equip Others,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0.35,
    Until: 17:00,
    0.95,
    Until: 24:00,
    0.35,
    For: WinterDesignDay,
    Until: 24:00,
    0.35,
    For: Weekdays,
    Until: 08:00,
    0.35,
    Until: 17:00,
    0.95,
    Until: 24:00,
    0.35,
    For: Saturday,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0.35,
    Until: 17:00,
    0.95,
    Until: 24:00,
    0.35,
    For: WinterDesignDay,
    Until: 24:00,
    0.25,
    For: Weekdays,
    Until: 08:00,
    0.25,
    Until: 17:00,
    0.5,
    Until: 24:00,
    0.25,
    For: Saturday,
    Until: 24:00,
    0.25,
    For: AllOtherDays,
    Until: 24:00,
    0.25,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0.35,
    Until: 17:00,
    0.95,
    Until: 24:00,
    0.35,
    For: WinterDesignDay,
    Until: 24:00,
    0.35,
    For: Weekdays,
    Until: 08:00,
    0.35,
    Until: 17:00,
    0.95,
    Until: 24:00,
    0.35,
    For: Saturday,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    Gas Kitchen,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0.02,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.2,
    Until: 15:00,
    0.1,
    Until: 24:00,
    0.02,
    For: WinterDesignDay,
    Until: 24:00,
    0.02,
    For: Weekdays,
    Until: 08:00,
    0.02,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.2,
    Until: 15:00,
    0.1,
    Until: 24:00,
    0.02,
    For: Saturday,
    Until: 24:00,
    0.02,
    For: AllOtherDays,
    Until: 24:00,
    0.02;

Schedule:Compact,
    HVAC Availability,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 07:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 07:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 07:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    SWH Use,
    Fraction,
    Through: 06/30,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 09:00,
    0.34,
    Until: 10:00,
    0.6,
    Until: 11:00,
    0.63,
    Until: 12:00,
    0.72,
    Until: 13:00,
    0.79,
    Until: 14:00,
    0.83,
    Until: 15:00,
    0.61,
    Until: 16:00,
    0.65,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 09:00,
    0.34,
    Until: 10:00,
    0.6,
    Until: 11:00,
    0.63,
    Until: 12:00,
    0.72,
    Until: 13:00,
    0.79,
    Until: 14:00,
    0.83,
    Until: 15:00,
    0.61,
    Until: 16:00,
    0.65,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 09/01,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 09:00,
    0.34,
    Until: 10:00,
    0.6,
    Until: 11:00,
    0.63,
    Until: 12:00,
    0.72,
    Until: 13:00,
    0.79,
    Until: 14:00,
    0.83,
    Until: 15:00,
    0.61,
    Until: 16:00,
    0.65,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0,
    Until: 09:00,
    0.34,
    Until: 10:00,
    0.6,
    Until: 11:00,
    0.63,
    Until: 12:00,
    0.72,
    Until: 13:00,
    0.79,
    Until: 14:00,
    0.83,
    Until: 15:00,
    0.61,
    Until: 16:00,
    0.65,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 09:00,
    0.34,
    Until: 10:00,
    0.6,
    Until: 11:00,
    0.63,
    Until: 12:00,
    0.72,
    Until: 13:00,
    0.79,
    Until: 14:00,
    0.83,
    Until: 15:00,
    0.61,
    Until: 16:00,
    0.65,
    Until: 18:00,
    0.1,
    Until: 19:00,
    0.19,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Elevator,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 08:00,
    0.12,
    Until: 15:00,
    0.3,
    Until: 16:00,
    0.15,
    Until: 24:00,
    0.12,
    For: WinterDesignDay,
    Until: 24:00,
    0.12,
    For: Weekdays,
    Until: 08:00,
    0.12,
    Until: 15:00,
    0.3,
    Until: 16:00,
    0.15,
    Until: 24:00,
    0.12,
    For: Saturday,
    Until: 24:00,
    0.12,
    For: AllOtherDays,
    Until: 24:00,
    0.12;

Schedule:Compact,
    Infiltration,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 07:00,
    1,
    Until: 21:00,
    0.25,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    1,
    For: Weekdays,
    Until: 07:00,
    1,
    Until: 21:00,
    0.25,
    Until: 24:00,
    1,
    For: Saturday,
    Until: 24:00,
    1,
    For: AllOtherDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Entrance Infiltration,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 07:00,
    0,
    Until: 21:00,
    0.25,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 07:00,
    0,
    Until: 21:00,
    0.25,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Kitchen Exhaust,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Weekdays,
    Until: 06:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Heating Setpoint Others,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    15.6,
    Until: 07:00,
    17.8,
    Until: 08:00,
    20,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 06:00,
    15.6,
    Until: 07:00,
    17.8,
    Until: 08:00,
    20,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: Weekdays,
    Until: 06:00,
    15.6,
    Until: 07:00,
    17.8,
    Until: 08:00,
    20,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: Saturday,
    Until: 24:00,
    15.6,
    For: AllOtherDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    Heating Setpoint Gym,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    15.6,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 06:00,
    15.6,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: Weekdays,
    Until: 06:00,
    15.6,
    Until: 21:00,
    21,
    Until: 24:00,
    15.6,
    For: Saturday,
    Until: 24:00,
    15.6,
    For: AllOtherDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    Heating Setpoint Bath Mech,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 24:00,
    15.6,
    For: Weekdays,
    Until: 24:00,
    15.6,
    For: Saturday,
    Until: 24:00,
    15.6,
    For: AllOtherDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    Cooling Setpoint Others,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    24,
    For: WinterDesignDay,
    Until: 24:00,
    24,
    For: Weekdays,
    Until: 24:00,
    24,
    For: Saturday,
    Until: 24:00,
    24,
    For: AllOtherDays,
    Until: 24:00,
    24;

Schedule:Compact,
    Cooling Setpoint Bath Mech,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    29.44,
    For: WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 24:00,
    29.44,
    For: Saturday,
    Until: 24:00,
    29.44,
    For: AllOtherDays,
    Until: 24:00,
    29.44;

Schedule:Constant,
    Water Heater Setpoint,
    Temperature,
    60;

People,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1 People,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1 Lights,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2 People,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2 Lights,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1 People,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1 Lights,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1 Equipment,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2 People,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2 Lights,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2 Equipment,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_1_ZN_1_FLR_1 People,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_1_ZN_1_FLR_1 Lights,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_1_ZN_1_FLR_1 Equipment,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_1_ZN_1_FLR_1 Infiltration,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_1_ZN_1_FLR_2 People,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_1_ZN_1_FLR_2 Lights,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_1_ZN_1_FLR_2 Equipment,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_1_ZN_1_FLR_2 Infiltration,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1 People,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1 Lights,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2 People,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2 Lights,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1 People,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1 Lights,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1 Equipment,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2 People,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2 Lights,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2 Equipment,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1 People,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1 Lights,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2 People,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2 Lights,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1 People,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1 Lights,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1 Equipment,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2 People,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2 Lights,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2 Equipment,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_2_ZN_1_FLR_1 People,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_2_ZN_1_FLR_1 Lights,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_2_ZN_1_FLR_1 Equipment,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_2_ZN_1_FLR_1 Infiltration,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_2_ZN_1_FLR_2 People,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_2_ZN_1_FLR_2 Lights,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_2_ZN_1_FLR_2 Equipment,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_2_ZN_1_FLR_2 Infiltration,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1 People,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1 Lights,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2 People,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2 Lights,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1 People,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1 Lights,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1 Equipment,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2 People,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2 Lights,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2 Equipment,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1 People,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1 Lights,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2 People,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2 Lights,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1 People,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1 Lights,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1 Equipment,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2 People,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    Occ Class Pod3 Flr2,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2 Lights,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2 Equipment,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    20,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_3_ZN_1_FLR_1 People,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_3_ZN_1_FLR_1 Lights,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_3_ZN_1_FLR_1 Equipment,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_3_ZN_1_FLR_1 Infiltration,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORRIDOR_POD_3_ZN_1_FLR_2 People,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORRIDOR_POD_3_ZN_1_FLR_2 Lights,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORRIDOR_POD_3_ZN_1_FLR_2 Equipment,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORRIDOR_POD_3_ZN_1_FLR_2 Infiltration,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.020504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1 People,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1 Lights,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1 Equipment,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1 Infiltration,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2 People,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2 Lights,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2 Equipment,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2 Infiltration,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.082018404,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1 People,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1 Lights,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1 Equipment,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1 Infiltration,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2 People,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    Occ Class Pod3 Flr2,
    Area/Person,
    ,
    ,
    2.65,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2 Lights,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    15.0695,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2 Equipment,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    20,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2 Infiltration,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21734877,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MAIN_CORRIDOR_ZN_1_FLR_1 People,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MAIN_CORRIDOR_ZN_1_FLR_1 Lights,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MAIN_CORRIDOR_ZN_1_FLR_1 Equipment,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MAIN_CORRIDOR_ZN_1_FLR_1 Infiltration,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.14353221,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MAIN_CORRIDOR_ZN_1_FLR_2 People,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MAIN_CORRIDOR_ZN_1_FLR_2 Lights,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    5.5178,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MAIN_CORRIDOR_ZN_1_FLR_2 Equipment,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    MAIN_CORRIDOR_ZN_1_FLR_2 Infiltration,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.14353221,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    LOBBY_ZN_1_FLR_1 People,
    LOBBY_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    9.29,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    LOBBY_ZN_1_FLR_1 Lights,
    LOBBY_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    13.9931,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    LOBBY_ZN_1_FLR_1 Equipment,
    LOBBY_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    LOBBY_ZN_1_FLR_1 Infiltration,
    LOBBY_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.061513803,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    LOBBY_ZN_1_FLR_1 Entrance Infiltration,
    LOBBY_ZN_1_FLR_1,
    Entrance Infiltration,
    Flow/Zone,
    7.1551885,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    LOBBY_ZN_1_FLR_2 People,
    LOBBY_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    9.29,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    LOBBY_ZN_1_FLR_2 Lights,
    LOBBY_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    13.9931,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    LOBBY_ZN_1_FLR_2 Equipment,
    LOBBY_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    LOBBY_ZN_1_FLR_2 Infiltration,
    LOBBY_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.061513803,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    BATHROOMS_ZN_1_FLR_1 People,
    BATHROOMS_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    BATHROOMS_ZN_1_FLR_1 Lights,
    BATHROOMS_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    9.6875,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    BATHROOMS_ZN_1_FLR_1 Equipment,
    BATHROOMS_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    BATHROOMS_ZN_1_FLR_1 Infiltration,
    BATHROOMS_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.073816564,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    BATHROOMS_ZN_1_FLR_1 Exhaust,
    BATHROOMS_ZN_1_FLR_1,
    HVAC Availability,
    Flow/Zone,
    0.28,
    ,
    ,
    ,
    Exhaust,
    125,
    0.338;

People,
    BATHROOMS_ZN_1_FLR_2 People,
    BATHROOMS_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    BATHROOMS_ZN_1_FLR_2 Lights,
    BATHROOMS_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    9.6875,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    BATHROOMS_ZN_1_FLR_2 Equipment,
    BATHROOMS_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    BATHROOMS_ZN_1_FLR_2 Infiltration,
    BATHROOMS_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.073816564,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    BATHROOMS_ZN_1_FLR_2 Exhaust,
    BATHROOMS_ZN_1_FLR_2,
    HVAC Availability,
    Flow/Zone,
    0.28,
    ,
    ,
    ,
    Exhaust,
    125,
    0.338;

People,
    OFFICES_ZN_1_FLR_1 People,
    OFFICES_ZN_1_FLR_1,
    Occ Office,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    OFFICES_ZN_1_FLR_1 Lights,
    OFFICES_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    11.8403,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    OFFICES_ZN_1_FLR_1 Equipment,
    OFFICES_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    10.8,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    OFFICES_ZN_1_FLR_1 Infiltration,
    OFFICES_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.21324785,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    OFFICES_ZN_1_FLR_2 People,
    OFFICES_ZN_1_FLR_2,
    Occ Office,
    Area/Person,
    ,
    ,
    18.58,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    OFFICES_ZN_1_FLR_2 Lights,
    OFFICES_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    11.8403,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    OFFICES_ZN_1_FLR_2 Equipment,
    OFFICES_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10.8,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    OFFICES_ZN_1_FLR_2 Infiltration,
    OFFICES_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.21324785,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    GYM_ZN_1_FLR_1 People,
    GYM_ZN_1_FLR_1,
    Occ Gym,
    Area/Person,
    ,
    ,
    3.1,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    GYM_ZN_1_FLR_1 Lights,
    GYM_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    13.3472,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    GYM_ZN_1_FLR_1 Equipment,
    GYM_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    5,
    ,
    0,
    0.3,
    0;

People,
    AUX_GYM_ZN_1_FLR_1 People,
    AUX_GYM_ZN_1_FLR_1,
    Occ Gym,
    Area/Person,
    ,
    ,
    3.1,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    AUX_GYM_ZN_1_FLR_1 Lights,
    AUX_GYM_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    13.3472,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    AUX_GYM_ZN_1_FLR_1 Equipment,
    AUX_GYM_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    5,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    AUX_GYM_ZN_1_FLR_1 Infiltration,
    AUX_GYM_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.62333987,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    AUDITORIUM_ZN_1_FLR_1 People,
    AUDITORIUM_ZN_1_FLR_1,
    Occ Auditorium,
    Area/Person,
    ,
    ,
    0.62,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    AUDITORIUM_ZN_1_FLR_1 Lights,
    AUDITORIUM_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    9.6875,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    AUDITORIUM_ZN_1_FLR_1 Equipment,
    AUDITORIUM_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    5,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    AUDITORIUM_ZN_1_FLR_1 Infiltration,
    AUDITORIUM_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.31166994,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    KITCHEN_ZN_1_FLR_1 People,
    KITCHEN_ZN_1_FLR_1,
    Occ Cafeteria,
    Area/Person,
    ,
    ,
    4.64,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    KITCHEN_ZN_1_FLR_1 Lights,
    KITCHEN_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    12.9167,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    KITCHEN_ZN_1_FLR_1 Equipment,
    KITCHEN_ZN_1_FLR_1,
    Equip Kitchen Cafeteria,
    Watts/Area,
    ,
    1909.5199,
    ,
    0,
    0.3,
    0;

GasEquipment,
    KITCHEN_ZN_1_FLR_1 Gas Equipment,
    KITCHEN_ZN_1_FLR_1,
    Gas Kitchen,
    EquipmentLevel,
    362577.6,
    ,
    ,
    0.1,
    0.3,
    0.4;

ZoneInfiltration:DesignFlowRate,
    KITCHEN_ZN_1_FLR_1 Infiltration,
    KITCHEN_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.036908282,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

ZoneVentilation:DesignFlowRate,
    KITCHEN_ZN_1_FLR_1 Exhaust,
    KITCHEN_ZN_1_FLR_1,
    Kitchen Exhaust,
    Flow/Zone,
    2.83,
    ,
    ,
    ,
    Exhaust,
    125,
    0.338;

People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    9.29,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    16.684,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    10,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    Infiltration,
    Flow/Zone,
    0.24195429,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    CAFETERIA_ZN_1_FLR_1 People,
    CAFETERIA_ZN_1_FLR_1,
    Occ Cafeteria,
    Area/Person,
    ,
    ,
    0.93,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    CAFETERIA_ZN_1_FLR_1 Lights,
    CAFETERIA_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    9.6875,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    CAFETERIA_ZN_1_FLR_1 Equipment,
    CAFETERIA_ZN_1_FLR_1,
    Equip Kitchen Cafeteria,
    Watts/Area,
    ,
    76.93,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    CAFETERIA_ZN_1_FLR_1 Infiltration,
    CAFETERIA_ZN_1_FLR_1,
    Infiltration,
    Flow/Zone,
    0.20504601,
    ,
    ,
    ,
    1,
    0,
    0,
    0;

People,
    MECH_ZN_1_FLR_1 People,
    MECH_ZN_1_FLR_1,
    Occ Others,
    Area/Person,
    ,
    ,
    61.6,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MECH_ZN_1_FLR_1 Lights,
    MECH_ZN_1_FLR_1,
    Lighting All,
    Watts/Area,
    ,
    16.1458,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MECH_ZN_1_FLR_1 Equipment,
    MECH_ZN_1_FLR_1,
    Equip Others,
    Watts/Area,
    ,
    71.2028,
    ,
    0,
    0.3,
    0;

People,
    MECH_ZN_1_FLR_2 People,
    MECH_ZN_1_FLR_2,
    Occ Others,
    Area/Person,
    ,
    ,
    61.6,
    0.3,
    autocalculate,
    Activity 120W;

Lights,
    MECH_ZN_1_FLR_2 Lights,
    MECH_ZN_1_FLR_2,
    Lighting All,
    Watts/Area,
    ,
    16.1458,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    MECH_ZN_1_FLR_2 Equipment,
    MECH_ZN_1_FLR_2,
    Equip Others,
    Watts/Area,
    ,
    4,
    ,
    0,
    0.3,
    0;

ElectricEquipment,
    Elevators,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    Elevator,
    EquipmentLevel,
    29220,
    ,
    ,
    0,
    0,
    0;

Exterior:Lights,
    Parking Lot Lighting,
    Always On,
    8889,
    AstronomicalClock,
    Exterior Lighting;

WaterHeater:Mixed,
    SWH Gas Heater,
    1.1,
    Water Heater Setpoint,
    2,
    82.2,
    Cycle,
    75000,
    0,
    ,
    ,
    NaturalGas,
    0.8,
    ,
    0,
    NaturalGas,
    0.8,
    0,
    NaturalGas,
    0.8,
    Zone,
    ,
    MECH_ZN_1_FLR_1,
    ,
    2,
    0.5,
    2,
    0.5,
    0.00030894444,
    SWH Use;

HVACTemplate:Thermostat,
    Thermostat Others,
    Heating Setpoint Others,
    ,
    Cooling Setpoint Others,
    ;

HVACTemplate:Thermostat,
    Thermostat Gym,
    Heating Setpoint Gym,
    ,
    Cooling Setpoint Others,
    ;

HVACTemplate:Thermostat,
    Thermostat Bath Mech,
    Heating Setpoint Bath Mech,
    ,
    Cooling Setpoint Bath Mech,
    ;

HVACTemplate:System:VAV,
    VAV_POD_1,
    HVAC Availability,
    autosize,
    ,
    0.585,
    1572,
    0.9,
    1,
    ChilledWater,
    ,
    ,
    12.8,
    HotWater,
    ,
    ,
    10,
    ,
    ,
    None,
    ,
    ,
    ,
    ,
    ,
    autosize,
    autosize,
    ,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    ,
    CycleOnAny;

HVACTemplate:System:VAV,
    VAV_POD_2,
    HVAC Availability,
    autosize,
    ,
    0.585,
    1572,
    0.9,
    1,
    ChilledWater,
    ,
    ,
    12.8,
    HotWater,
    ,
    ,
    10,
    ,
    ,
    None,
    ,
    ,
    ,
    ,
    ,
    autosize,
    autosize,
    ,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    ,
    CycleOnAny;

HVACTemplate:System:VAV,
    VAV_POD_3,
    HVAC Availability,
    autosize,
    ,
    0.585,
    1572,
    0.9,
    1,
    ChilledWater,
    ,
    ,
    12.8,
    HotWater,
    ,
    ,
    10,
    ,
    ,
    None,
    ,
    ,
    ,
    ,
    ,
    autosize,
    autosize,
    ,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    ,
    CycleOnAny;

HVACTemplate:System:VAV,
    VAV_OTHER,
    HVAC Availability,
    autosize,
    ,
    0.585,
    1572,
    0.9,
    1,
    ChilledWater,
    ,
    ,
    12.8,
    HotWater,
    ,
    ,
    10,
    ,
    ,
    None,
    ,
    ,
    ,
    ,
    ,
    autosize,
    autosize,
    ,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    ,
    CycleOnAny;

HVACTemplate:System:Unitary,
    PSZ-AC_1,
    HVAC Availability,
    GYM_ZN_1_FLR_1,
    autosize,
    ,
    0.585,
    1110,
    0.9,
    1,
    SingleSpeedDX,
    ,
    12.8,
    autosize,
    autosize,
    3.4,
    Gas,
    ,
    ,
    autosize,
    0.8,
    0,
    autosize,
    autosize,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    CycleOnAny;

HVACTemplate:System:Unitary,
    PSZ-AC_2,
    HVAC Availability,
    AUX_GYM_ZN_1_FLR_1,
    autosize,
    ,
    0.585,
    1110,
    0.9,
    1,
    SingleSpeedDX,
    ,
    12.8,
    autosize,
    autosize,
    3.4,
    Gas,
    ,
    ,
    autosize,
    0.8,
    0,
    autosize,
    autosize,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    CycleOnAny;

HVACTemplate:System:Unitary,
    PSZ-AC_3,
    HVAC Availability,
    AUDITORIUM_ZN_1_FLR_1,
    autosize,
    ,
    0.585,
    1018,
    0.9,
    1,
    SingleSpeedDX,
    ,
    12.8,
    autosize,
    autosize,
    3.4,
    Gas,
    ,
    ,
    autosize,
    0.8,
    0,
    autosize,
    autosize,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    CycleOnAny;

HVACTemplate:System:Unitary,
    PSZ-AC_4,
    HVAC Availability,
    KITCHEN_ZN_1_FLR_1,
    autosize,
    ,
    0.585,
    622,
    0.9,
    1,
    SingleSpeedDX,
    ,
    12.8,
    autosize,
    autosize,
    3.4,
    Gas,
    ,
    ,
    autosize,
    0.8,
    0,
    autosize,
    autosize,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    CycleOnAny;

HVACTemplate:System:Unitary,
    PSZ-AC_5,
    HVAC Availability,
    CAFETERIA_ZN_1_FLR_1,
    autosize,
    ,
    0.585,
    1110,
    0.9,
    1,
    SingleSpeedDX,
    ,
    12.8,
    autosize,
    autosize,
    3.4,
    Gas,
    ,
    ,
    autosize,
    0.8,
    0,
    autosize,
    autosize,
    ,
    DifferentialDryBulb,
    NoLockout,
    ,
    ,
    ,
    ,
    ,
    ,
    DrawThrough,
    CycleOnAny;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_2,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_1_ZN_1_FLR_2,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_1_ZN_1_FLR_1,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_1_ZN_1_FLR_2,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_2,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_1_ZN_1_FLR_2,
    VAV_POD_1,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_2,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_2_ZN_1_FLR_2,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_2_ZN_1_FLR_1,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_2_ZN_1_FLR_2,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_2,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_2_ZN_1_FLR_2,
    VAV_POD_2,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_2,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_1_POD_3_ZN_1_FLR_2,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_3_ZN_1_FLR_1,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORRIDOR_POD_3_ZN_1_FLR_2,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_2,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MULT_CLASS_2_POD_3_ZN_1_FLR_2,
    VAV_POD_3,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MAIN_CORRIDOR_ZN_1_FLR_1,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MAIN_CORRIDOR_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0.000508,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    LOBBY_ZN_1_FLR_1,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    LOBBY_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    BATHROOMS_ZN_1_FLR_1,
    VAV_OTHER,
    Thermostat Bath Mech,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    BATHROOMS_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Bath Mech,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    OFFICES_ZN_1_FLR_1,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.00943894,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    OFFICES_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.00943894,
    0,
    0,
    HotWater;

HVACTemplate:Zone:Unitary,
    GYM_ZN_1_FLR_1,
    PSZ-AC_1,
    Thermostat Gym,
    autosize,
    ,
    ,
    Sum,
    0.00943894,
    0,
    0;

HVACTemplate:Zone:Unitary,
    AUX_GYM_ZN_1_FLR_1,
    PSZ-AC_2,
    Thermostat Gym,
    autosize,
    ,
    ,
    Sum,
    0.00943894,
    0,
    0;

HVACTemplate:Zone:Unitary,
    AUDITORIUM_ZN_1_FLR_1,
    PSZ-AC_3,
    Thermostat Gym,
    autosize,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0;

HVACTemplate:Zone:Unitary,
    KITCHEN_ZN_1_FLR_1,
    PSZ-AC_4,
    Thermostat Gym,
    autosize,
    ,
    ,
    Sum,
    0.007079205,
    0.002032,
    0;

HVACTemplate:Zone:VAV,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Others,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0.007079205,
    0,
    0,
    HotWater;

HVACTemplate:Zone:Unitary,
    CAFETERIA_ZN_1_FLR_1,
    PSZ-AC_5,
    Thermostat Gym,
    autosize,
    ,
    ,
    Sum,
    0.00943894,
    0,
    0;

HVACTemplate:Zone:VAV,
    MECH_ZN_1_FLR_1,
    VAV_OTHER,
    Thermostat Bath Mech,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0,
    0,
    HotWater;

HVACTemplate:Zone:VAV,
    MECH_ZN_1_FLR_2,
    VAV_OTHER,
    Thermostat Bath Mech,
    autosize,
    ,
    ,
    Constant,
    0.3,
    ,
    ,
    Sum,
    0,
    0,
    0,
    HotWater;

HVACTemplate:Plant:ChilledWaterLoop,
    Chilled Water Loop,
    ,
    Intermittent,
    Default,
    ,
    ,
    6.7,
    VariablePrimaryNoSecondary;

HVACTemplate:Plant:Chiller,
    Air Cooled Chiller,
    ElectricScrewChiller,
    autosize,
    2.8,
    AirCooled,
    1;

HVACTemplate:Plant:HotWaterLoop,
    Hot Water Loop,
    ,
    Intermittent,
    Default,
    ,
    ,
    82,
    VariableFlow;

HVACTemplate:Plant:Boiler,
    Gas Boiler,
    HotWaterBoiler,
    autosize,
    0.8,
    NaturalGas,
    1;

Output:Table:SummaryReports,
    AllSummary;

OutputControl:Table:Style,
    HTML;

Output:Meter,
    Electricity:Facility,
    Monthly;

Output:Meter,
    NaturalGas:Facility,
    Monthly;

Output:Variable,
    *,
    Site Outdoor Air Drybulb Temperature,
    Hourly;
