Version,23.1;
Building,
  Stand-alone Retail,
  0,
  City,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  ;
Timestep,
  4;
SimulationControl,
  Yes,
  Yes,
  No,
  Yes,
  Yes;
GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;
Site:Location,
  Buffalo Niagara Intl AP,
  42.94,
  -78.73,
  -5.0,
  218.0;
RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;
SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme,
  Monday,
  No,
  No;
SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme,
  Monday,
  No,
  No;
Site:GroundTemperature:BuildingSurface,
  5.5,
  4.5,
  5.0,
  7.0,
  10.0,
  13.0,
  16.0,
  17.5,
  17.0,
  14.0,
  10.5,
  7.5;
ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;
ScheduleTypeLimits,
  Any Number;
ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous,
  Temperature;
Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1;
Schedule:Compact,
  ALWAYS_OFF,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0;
Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.2,
  Until: 08:00, 0.4,
  Until: 09:00, 0.7,
  Until: 18:00, 0.9,
  Until: 20:00, 0.8,
  Until: 21:00, 0.7,
  Until: 22:00, 0.4,
  Until: 24:00, 0.2,
  For: Saturday,
  Until: 07:00, 0.15,
  Until: 08:00, 0.3,
  Until: 09:00, 0.5,
  Until: 10:00, 0.8,
  Until: 18:00, 0.9,
  Until: 19:00, 0.7,
  Until: 21:00, 0.5,
  Until: 22:00, 0.3,
  Until: 24:00, 0.15,
  For: SummerDesignDay,
  Until: 24:00, 1,
  For: WinterDesignDay,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 08:00, 0.15,
  Until: 10:00, 0.3,
  Until: 12:00, 0.6,
  Until: 17:00, 0.8,
  Until: 18:00, 0.6,
  Until: 19:00, 0.4,
  Until: 24:00, 0.15;
Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.05,
  Until: 08:00, 0.2,
  Until: 09:00, 0.5,
  Until: 18:00, 0.9,
  Until: 20:00, 0.6,
  Until: 21:00, 0.5,
  Until: 22:00, 0.2,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 07:00, 0.05,
  Until: 08:00, 0.1,
  Until: 09:00, 0.3,
  Until: 10:00, 0.6,
  Until: 18:00, 0.9,
  Until: 19:00, 0.5,
  Until: 21:00, 0.3,
  Until: 22:00, 0.1,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1,
  For: WinterDesignDay,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 08:00, 0.05,
  Until: 10:00, 0.1,
  Until: 12:00, 0.4,
  Until: 17:00, 0.6,
  Until: 18:00, 0.4,
  Until: 19:00, 0.2,
  Until: 24:00, 0.05;
Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0,
  Until: 08:00, 0.1,
  Until: 09:00, 0.2,
  Until: 11:00, 0.5,
  Until: 15:00, 0.7,
  Until: 16:00, 0.8,
  Until: 17:00, 0.7,
  Until: 19:00, 0.5,
  Until: 21:00, 0.3,
  Until: 24:00, 0,
  For: Saturday,
  Until: 07:00, 0,
  Until: 08:00, 0.1,
  Until: 09:00, 0.2,
  Until: 10:00, 0.5,
  Until: 11:00, 0.6,
  Until: 17:00, 0.8,
  Until: 18:00, 0.6,
  Until: 21:00, 0.2,
  Until: 22:00, 0.1,
  Until: 24:00, 0,
  For: SummerDesignDay,
  Until: 24:00, 1,
  For: WinterDesignDay,
  Until: 24:00, 1,
  For: AllOtherDays,
  Until: 09:00, 0,
  Until: 10:00, 0.1,
  Until: 12:00, 0.2,
  Until: 17:00, 0.4,
  Until: 18:00, 0.2,
  Until: 19:00, 0.1,
  Until: 24:00, 0;
Schedule:Compact,
  INFIL_HALF_ON_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 1,
  Until: 21:00, 0.5,
  Until: 24:00, 1,
  For: Saturday,
  Until: 06:00, 1,
  Until: 22:00, 0.5,
  Until: 24:00, 1,
  For: WinterDesignDay,
  Until: 24:00, 1,
  For: AllOtherDays,
  Until: 08:00, 1,
  Until: 17:00, 0.5,
  Until: 24:00, 1;
Schedule:Compact,
  INFIL_FRONT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0.25,
  Until: 21:00, 1,
  Until: 24:00, 0.25,
  For: Saturday,
  Until: 06:00, 0.25,
  Until: 22:00, 1,
  Until: 24:00, 0.25,
  For: WinterDesignDay,
  Until: 24:00, 1,
  For: AllOtherDays,
  Until: 08:00, 0.25,
  Until: 17:00, 1,
  Until: 24:00, 0.25;
Schedule:Compact,
  ACTIVITY_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120;
Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 30,
  Until: 21:00, 24,
  Until: 24:00, 30,
  For: Saturday,
  Until: 06:00, 30,
  Until: 22:00, 24,
  Until: 24:00, 30,
  For: WinterDesignDay,
  Until: 24:00, 30,
  For: AllOtherDays,
  Until: 08:00, 30,
  Until: 19:00, 24,
  Until: 24:00, 30;
Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 15.6,
  Until: 21:00, 21,
  Until: 24:00, 15.6,
  For: SummerDesignDay,
  Until: 24:00, 15.6,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: Saturday,
  Until: 06:00, 15.6,
  Until: 22:00, 21,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 08:00, 15.6,
  Until: 19:00, 21,
  Until: 24:00, 15.6;
Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0,
  Until: 21:00, 1,
  Until: 24:00, 0,
  For: Saturday,
  Until: 06:00, 0,
  Until: 22:00, 1,
  Until: 24:00, 0,
  For: WinterDesignDay,
  Until: 06:00, 0,
  Until: 22:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 08:00, 0,
  Until: 19:00, 1,
  Until: 24:00, 0;
Schedule:Compact,
  FRONT_ENTRY_COOLING,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 90;
Schedule:Compact,
  Dual Zone Control Type Sched,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;
Material,
  Wall CMU 8in,
  MediumRough,
  0.2032,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;
Material,
  Wall Gypsum 0.5in,
  Smooth,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;
Material,
  Wall Insulation,
  Smooth,
  0.0411,
  0.04,
  30,
  1210,
  0.9,
  0.7,
  0.7;
Construction,
  Exterior Wall,
  Wall CMU 8in,
  Wall Insulation,
  Wall Gypsum 0.5in;
Material,
  Roof Membrane,
  Rough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.7,
  0.7;
Material,
  Roof Insulation,
  Smooth,
  0.077,
  0.03,
  30,
  1210,
  0.9,
  0.7,
  0.7;
Material,
  Roof Metal Deck,
  Smooth,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.7,
  0.7;
Construction,
  Exterior Roof,
  Roof Membrane,
  Roof Insulation,
  Roof Metal Deck;
Material,
  Slab Concrete 6in,
  MediumRough,
  0.1524,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;
Construction,
  Slab On Grade,
  Slab Concrete 6in;
Construction,
  Interior Partition,
  Wall Gypsum 0.5in,
  Wall Gypsum 0.5in;
WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.236,
  0.39;
Construction,
  Exterior Window,
  Window Glazing;
Zone,
  BACK_SPACE,
  0,
  0,
  0,
  0,
  1,
  1,
  6.096,
  autocalculate,
  autocalculate;
Zone,
  FRONT_RETAIL,
  0,
  0,
  0,
  0,
  1,
  1,
  6.096,
  autocalculate,
  autocalculate;
Zone,
  FRONT_ENTRY,
  0,
  0,
  0,
  0,
  1,
  1,
  6.096,
  autocalculate,
  autocalculate;
Zone,
  POINT_OF_SALE,
  0,
  0,
  0,
  0,
  1,
  1,
  6.096,
  autocalculate,
  autocalculate;
Zone,
  CORE_RETAIL,
  0,
  0,
  0,
  0,
  1,
  1,
  6.096,
  autocalculate,
  autocalculate;
BuildingSurface:Detailed,
  BACK_SPACE_Wall_1,
  Wall,
  Interior Partition,
  BACK_SPACE,
  ,
  Surface,
  CORE_RETAIL_Wall_7,
  NoSun,
  NoWind,
  ,
  4,
  0,35.3,6.096,
  0,35.3,0,
  54.3,35.3,0,
  54.3,35.3,6.096;
BuildingSurface:Detailed,
  BACK_SPACE_Wall_2,
  Wall,
  Exterior Wall,
  BACK_SPACE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.3,35.3,6.096,
  54.3,35.3,0,
  54.3,42.3,0,
  54.3,42.3,6.096;
BuildingSurface:Detailed,
  BACK_SPACE_Wall_3,
  Wall,
  Exterior Wall,
  BACK_SPACE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.3,42.3,6.096,
  54.3,42.3,0,
  0,42.3,0,
  0,42.3,6.096;
BuildingSurface:Detailed,
  BACK_SPACE_Wall_4,
  Wall,
  Exterior Wall,
  BACK_SPACE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,42.3,6.096,
  0,42.3,0,
  0,35.3,0,
  0,35.3,6.096;
BuildingSurface:Detailed,
  BACK_SPACE_Floor,
  Floor,
  Slab On Grade,
  BACK_SPACE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,42.3,0,
  54.3,42.3,0,
  54.3,35.3,0,
  0,35.3,0;
BuildingSurface:Detailed,
  BACK_SPACE_Roof,
  Roof,
  Exterior Roof,
  BACK_SPACE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,35.3,6.096,
  54.3,35.3,6.096,
  54.3,42.3,6.096,
  0,42.3,6.096;
BuildingSurface:Detailed,
  FRONT_RETAIL_Wall_1,
  Wall,
  Exterior Wall,
  FRONT_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,0,6.096,
  0,0,0,
  25.15,0,0,
  25.15,0,6.096;
FenestrationSurface:Detailed,
  FRONT_RETAIL_Wall_1_Window,
  Window,
  Exterior Window,
  FRONT_RETAIL_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,0,2.476,
  0.5,0,0.9,
  24.65,0,0.9,
  24.65,0,2.476;
BuildingSurface:Detailed,
  FRONT_RETAIL_Wall_2,
  Wall,
  Interior Partition,
  FRONT_RETAIL,
  ,
  Surface,
  FRONT_ENTRY_Wall_4,
  NoSun,
  NoWind,
  ,
  4,
  25.15,0,6.096,
  25.15,0,0,
  25.15,3.0,0,
  25.15,3.0,6.096;
BuildingSurface:Detailed,
  FRONT_RETAIL_Wall_3,
  Wall,
  Interior Partition,
  FRONT_RETAIL,
  ,
  Surface,
  CORE_RETAIL_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  25.15,3.0,6.096,
  25.15,3.0,0,
  25.15,6.0,0,
  25.15,6.0,6.096;
BuildingSurface:Detailed,
  FRONT_RETAIL_Wall_4,
  Wall,
  Interior Partition,
  FRONT_RETAIL,
  ,
  Surface,
  CORE_RETAIL_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  25.15,6.0,6.096,
  25.15,6.0,0,
  0,6.0,0,
  0,6.0,6.096;
BuildingSurface:Detailed,
  FRONT_RETAIL_Wall_5,
  Wall,
  Exterior Wall,
  FRONT_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,6.0,6.096,
  0,6.0,0,
  0,0,0,
  0,0,6.096;
BuildingSurface:Detailed,
  FRONT_RETAIL_Floor,
  Floor,
  Slab On Grade,
  FRONT_RETAIL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,6.0,0,
  25.15,6.0,0,
  25.15,0,0,
  0,0,0;
BuildingSurface:Detailed,
  FRONT_RETAIL_Roof,
  Roof,
  Exterior Roof,
  FRONT_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,0,6.096,
  25.15,0,6.096,
  25.15,6.0,6.096,
  0,6.0,6.096;
BuildingSurface:Detailed,
  FRONT_ENTRY_Wall_1,
  Wall,
  Exterior Wall,
  FRONT_ENTRY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  25.15,0,6.096,
  25.15,0,0,
  29.15,0,0,
  29.15,0,6.096;
FenestrationSurface:Detailed,
  FRONT_ENTRY_Wall_1_Window,
  Window,
  Exterior Window,
  FRONT_ENTRY_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  25.65,0,3.11,
  25.65,0,0.5,
  28.65,0,0.5,
  28.65,0,3.11;
BuildingSurface:Detailed,
  FRONT_ENTRY_Wall_2,
  Wall,
  Interior Partition,
  FRONT_ENTRY,
  ,
  Surface,
  POINT_OF_SALE_Wall_5,
  NoSun,
  NoWind,
  ,
  4,
  29.15,0,6.096,
  29.15,0,0,
  29.15,3.0,0,
  29.15,3.0,6.096;
BuildingSurface:Detailed,
  FRONT_ENTRY_Wall_3,
  Wall,
  Interior Partition,
  FRONT_ENTRY,
  ,
  Surface,
  CORE_RETAIL_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  29.15,3.0,6.096,
  29.15,3.0,0,
  25.15,3.0,0,
  25.15,3.0,6.096;
BuildingSurface:Detailed,
  FRONT_ENTRY_Wall_4,
  Wall,
  Interior Partition,
  FRONT_ENTRY,
  ,
  Surface,
  FRONT_RETAIL_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  25.15,3.0,6.096,
  25.15,3.0,0,
  25.15,0,0,
  25.15,0,6.096;
BuildingSurface:Detailed,
  FRONT_ENTRY_Floor,
  Floor,
  Slab On Grade,
  FRONT_ENTRY,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  25.15,3.0,0,
  29.15,3.0,0,
  29.15,0,0,
  25.15,0,0;
BuildingSurface:Detailed,
  FRONT_ENTRY_Roof,
  Roof,
  Exterior Roof,
  FRONT_ENTRY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  25.15,0,6.096,
  29.15,0,6.096,
  29.15,3.0,6.096,
  25.15,3.0,6.096;
BuildingSurface:Detailed,
  POINT_OF_SALE_Wall_1,
  Wall,
  Exterior Wall,
  POINT_OF_SALE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  29.15,0,6.096,
  29.15,0,0,
  54.3,0,0,
  54.3,0,6.096;
FenestrationSurface:Detailed,
  POINT_OF_SALE_Wall_1_Window,
  Window,
  Exterior Window,
  POINT_OF_SALE_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  29.65,0,2.476,
  29.65,0,0.9,
  53.8,0,0.9,
  53.8,0,2.476;
BuildingSurface:Detailed,
  POINT_OF_SALE_Wall_2,
  Wall,
  Exterior Wall,
  POINT_OF_SALE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.3,0,6.096,
  54.3,0,0,
  54.3,6.0,0,
  54.3,6.0,6.096;
BuildingSurface:Detailed,
  POINT_OF_SALE_Wall_3,
  Wall,
  Interior Partition,
  POINT_OF_SALE,
  ,
  Surface,
  CORE_RETAIL_Wall_5,
  NoSun,
  NoWind,
  ,
  4,
  54.3,6.0,6.096,
  54.3,6.0,0,
  29.15,6.0,0,
  29.15,6.0,6.096;
BuildingSurface:Detailed,
  POINT_OF_SALE_Wall_4,
  Wall,
  Interior Partition,
  POINT_OF_SALE,
  ,
  Surface,
  CORE_RETAIL_Wall_4,
  NoSun,
  NoWind,
  ,
  4,
  29.15,6.0,6.096,
  29.15,6.0,0,
  29.15,3.0,0,
  29.15,3.0,6.096;
BuildingSurface:Detailed,
  POINT_OF_SALE_Wall_5,
  Wall,
  Interior Partition,
  POINT_OF_SALE,
  ,
  Surface,
  FRONT_ENTRY_Wall_2,
  NoSun,
  NoWind,
  ,
  4,
  29.15,3.0,6.096,
  29.15,3.0,0,
  29.15,0,0,
  29.15,0,6.096;
BuildingSurface:Detailed,
  POINT_OF_SALE_Floor,
  Floor,
  Slab On Grade,
  POINT_OF_SALE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  29.15,6.0,0,
  54.3,6.0,0,
  54.3,0,0,
  29.15,0,0;
BuildingSurface:Detailed,
  POINT_OF_SALE_Roof,
  Roof,
  Exterior Roof,
  POINT_OF_SALE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  29.15,0,6.096,
  54.3,0,6.096,
  54.3,6.0,6.096,
  29.15,6.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_1,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  FRONT_RETAIL_Wall_4,
  NoSun,
  NoWind,
  ,
  4,
  0,6.0,6.096,
  0,6.0,0,
  25.15,6.0,0,
  25.15,6.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_2,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  FRONT_RETAIL_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  25.15,6.0,6.096,
  25.15,6.0,0,
  25.15,3.0,0,
  25.15,3.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_3,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  FRONT_ENTRY_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  25.15,3.0,6.096,
  25.15,3.0,0,
  29.15,3.0,0,
  29.15,3.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_4,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  POINT_OF_SALE_Wall_4,
  NoSun,
  NoWind,
  ,
  4,
  29.15,3.0,6.096,
  29.15,3.0,0,
  29.15,6.0,0,
  29.15,6.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_5,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  POINT_OF_SALE_Wall_3,
  NoSun,
  NoWind,
  ,
  4,
  29.15,6.0,6.096,
  29.15,6.0,0,
  54.3,6.0,0,
  54.3,6.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_6,
  Wall,
  Exterior Wall,
  CORE_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.3,6.0,6.096,
  54.3,6.0,0,
  54.3,35.3,0,
  54.3,35.3,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_7,
  Wall,
  Interior Partition,
  CORE_RETAIL,
  ,
  Surface,
  BACK_SPACE_Wall_1,
  NoSun,
  NoWind,
  ,
  4,
  54.3,35.3,6.096,
  54.3,35.3,0,
  0,35.3,0,
  0,35.3,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Wall_8,
  Wall,
  Exterior Wall,
  CORE_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,35.3,6.096,
  0,35.3,0,
  0,6.0,0,
  0,6.0,6.096;
BuildingSurface:Detailed,
  CORE_RETAIL_Floor,
  Floor,
  Slab On Grade,
  CORE_RETAIL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  8,
  0,35.3,0,
  54.3,35.3,0,
  54.3,6.0,0,
  29.15,6.0,0,
  29.15,3.0,0,
  25.15,3.0,0,
  25.15,6.0,0,
  0,6.0,0;
BuildingSurface:Detailed,
  CORE_RETAIL_Roof,
  Roof,
  Exterior Roof,
  CORE_RETAIL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  8,
  0,6.0,6.096,
  25.15,6.0,6.096,
  25.15,3.0,6.096,
  29.15,3.0,6.096,
  29.15,6.0,6.096,
  54.3,6.0,6.096,
  54.3,35.3,6.096,
  0,35.3,6.096;
People,
  BACK_SPACE People,
  BACK_SPACE,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  BACK_SPACE Lights,
  BACK_SPACE,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  9.0271,
  ,
  0,
  0.32,
  0.25,
  1;
ElectricEquipment,
  BACK_SPACE Equipment,
  BACK_SPACE,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.07,
  ,
  0,
  0.3,
  0;
ZoneInfiltration:DesignFlowRate,
  BACK_SPACE Envelope Infiltration,
  BACK_SPACE,
  INFIL_HALF_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001,
  ,
  1,
  0,
  0,
  0;
People,
  CORE_RETAIL People,
  CORE_RETAIL,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  CORE_RETAIL Lights,
  CORE_RETAIL,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  18.2986,
  ,
  0,
  0.32,
  0.25,
  1;
ElectricEquipment,
  CORE_RETAIL Equipment,
  CORE_RETAIL,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  3.23,
  ,
  0,
  0.3,
  0;
ZoneInfiltration:DesignFlowRate,
  CORE_RETAIL Envelope Infiltration,
  CORE_RETAIL,
  INFIL_HALF_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001,
  ,
  1,
  0,
  0,
  0;
People,
  POINT_OF_SALE People,
  POINT_OF_SALE,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  POINT_OF_SALE Lights,
  POINT_OF_SALE,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  18.2986,
  ,
  0,
  0.32,
  0.25,
  1;
ElectricEquipment,
  POINT_OF_SALE Equipment,
  POINT_OF_SALE,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  21.52,
  ,
  0,
  0.3,
  0;
ZoneInfiltration:DesignFlowRate,
  POINT_OF_SALE Envelope Infiltration,
  POINT_OF_SALE,
  INFIL_HALF_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001,
  ,
  1,
  0,
  0,
  0;
People,
  FRONT_RETAIL People,
  FRONT_RETAIL,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  FRONT_RETAIL Lights,
  FRONT_RETAIL,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  18.2986,
  ,
  0,
  0.32,
  0.25,
  1;
ElectricEquipment,
  FRONT_RETAIL Equipment,
  FRONT_RETAIL,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  3.23,
  ,
  0,
  0.3,
  0;
ZoneInfiltration:DesignFlowRate,
  FRONT_RETAIL Envelope Infiltration,
  FRONT_RETAIL,
  INFIL_HALF_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001,
  ,
  1,
  0,
  0,
  0;
People,
  FRONT_ENTRY People,
  FRONT_ENTRY,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;
Lights,
  FRONT_ENTRY Lights,
  FRONT_ENTRY,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.9792,
  ,
  0,
  0.32,
  0.25,
  1;
ZoneInfiltration:DesignFlowRate,
  FRONT_ENTRY Envelope Infiltration,
  FRONT_ENTRY,
  INFIL_HALF_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.001,
  ,
  1,
  0,
  0,
  0;
ZoneInfiltration:DesignFlowRate,
  FRONT_ENTRY Entrance Infiltration,
  FRONT_ENTRY,
  INFIL_FRONT_SCH,
  Flow/Zone,
  1.4187,
  ,
  ,
  ,
  1,
  0,
  0,
  0;
Exterior:Lights,
  Parking Lot Lighting,
  ALWAYS_ON,
  48763,
  AstronomicalClock,
  Parking;
HVACTemplate:Thermostat,
  Retail Thermostat,
  HTGSETP_SCH,
  ,
  CLGSETP_SCH,
  ;
HVACTemplate:System:Unitary,
  PSZ-AC BACK_SPACE,
  HVACOperationSchd,
  BACK_SPACE,
  autosize,
  ALWAYS_ON,
  0.7,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  NoEconomizer;
HVACTemplate:Zone:Unitary,
  BACK_SPACE,
  PSZ-AC BACK_SPACE,
  Retail Thermostat,
  autosize,
  1.0,
  1.0,
  Flow/Area,
  ,
  0.0008;
HVACTemplate:System:Unitary,
  PSZ-AC CORE_RETAIL,
  HVACOperationSchd,
  CORE_RETAIL,
  autosize,
  ALWAYS_ON,
  0.7,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  NoEconomizer;
HVACTemplate:Zone:Unitary,
  CORE_RETAIL,
  PSZ-AC CORE_RETAIL,
  Retail Thermostat,
  autosize,
  1.0,
  1.0,
  Flow/Area,
  ,
  0.0015;
HVACTemplate:System:Unitary,
  PSZ-AC POINT_OF_SALE,
  HVACOperationSchd,
  POINT_OF_SALE,
  autosize,
  ALWAYS_ON,
  0.7,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  NoEconomizer;
HVACTemplate:Zone:Unitary,
  POINT_OF_SALE,
  PSZ-AC POINT_OF_SALE,
  Retail Thermostat,
  autosize,
  1.0,
  1.0,
  Flow/Area,
  ,
  0.0015;
HVACTemplate:System:Unitary,
  PSZ-AC FRONT_RETAIL,
  HVACOperationSchd,
  FRONT_RETAIL,
  autosize,
  ALWAYS_ON,
  0.7,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  NoEconomizer;
HVACTemplate:Zone:Unitary,
  FRONT_RETAIL,
  PSZ-AC FRONT_RETAIL,
  Retail Thermostat,
  autosize,
  1.0,
  1.0,
  Flow/Area,
  ,
  0.0015;
ZoneControl:Thermostat,
  Entry Thermostat,
  FRONT_ENTRY,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Entry Dual Setpoint;
ThermostatSetpoint:DualSetpoint,
  Entry Dual Setpoint,
  HTGSETP_SCH,
  FRONT_ENTRY_COOLING;
ZoneHVAC:EquipmentConnections,
  FRONT_ENTRY,
  Entry Equipment List,
  Entry Inlet Node,
  Entry Exhaust Node,
  Entry Zone Node,
  Entry Return Node;
ZoneHVAC:EquipmentList,
  Entry Equipment List,
  SequentialLoad,
  ZoneHVAC:UnitHeater,
  Entry Unit Heater,
  1,
  1,
  ,
  ;
ZoneHVAC:UnitHeater,
  Entry Unit Heater,
  ALWAYS_ON,
  Entry Exhaust Node,
  Entry Inlet Node,
  Fan:OnOff,
  Entry UH Fan,
  autosize,
  Coil:Heating:Fuel,
  Entry UH Coil,
  ALWAYS_OFF,
  No;
Fan:OnOff,
  Entry UH Fan,
  ALWAYS_ON,
  0.5,
  150,
  autosize,
  0.9,
  1,
  Entry Exhaust Node,
  Entry Fan Outlet Node;
Coil:Heating:Fuel,
  Entry UH Coil,
  ALWAYS_ON,
  NaturalGas,
  0.8,
  autosize,
  Entry Fan Outlet Node,
  Entry Inlet Node;
Sizing:Parameters,
  1.25,
  1.15;
Output:Table:SummaryReports,
  AllSummary;
OutputControl:Table:Style,
  HTML;
Output:Meter,
  Electricity:Facility,
  Monthly;
Output:Meter,
  NaturalGas:Facility,
  Monthly;
