Version,23.1;
Building,L100A,0,Suburbs,0.04,0.4,FullInteriorAndExterior,25,6;
Timestep,6;
SimulationControl,No,No,No,No,Yes;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,World;
Site:Location,Las Vegas McCarran Intl AP,36.083,-115.150,-8.0,648.0;
RunPeriod,Annual,1,1,,12,31,,,No,No,No,Yes,Yes,No;
ScheduleTypeLimits,Any Number;
ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-100,100,Continuous;
Material,Plasterboard,Smooth,0.01270,0.16027,800.92,1088.6,0.9,0.6,0.6;
Material,HardboardSiding,Rough,0.01118,0.09415,640.74,1172.3,0.9,0.6,0.6;
Material,FiberboardSheathing,Rough,0.01270,0.05469,288.33,1297.9,0.9,0.6,0.6;
Material,WallCore,Rough,0.08890,0.05966,135.36,1256.0,0.9,0.6,0.6;
Material,Plywood12,Rough,0.01270,0.11544,544.63,1214.2,0.9,0.6,0.6;
Material,Plywood34,Smooth,0.01905,0.11544,544.63,1214.2,0.9,0.6,0.6;
Material,AsphaltShingle,Rough,0.00635,0.08186,1121.30,1256.0,0.9,0.6,0.6;
Material,CeilingCore,Rough,0.15875,0.05582,59.91,921.1,0.9,0.6,0.6;
Material,FloorCore,Rough,0.08890,0.05285,59.91,921.1,0.9,0.6,0.6;
Material:NoMass,Carpet,Rough,0.3663,0.9,0.6,0.6;
Material,DoorCore,Smooth,0.04445,0.11579,512.59,1381.6,0.9,0.6,0.6;
Material,IntWallFrame,Smooth,0.08890,0.01154,512.59,1381.6,0.9,0.6,0.6;
WindowMaterial:SimpleGlazingSystem,Window,5.8997,0.670,0.612;
Construction,ExtWall,HardboardSiding,FiberboardSheathing,WallCore,Plasterboard;
Construction,Ceiling,Plasterboard,CeilingCore;
Construction,AtticFloor,CeilingCore,Plasterboard;
Construction,Floor,Carpet,Plywood34,FloorCore;
Construction,Roof,AsphaltShingle,Plywood12;
Construction,Gable,HardboardSiding,Plywood12;
Construction,IntWall,Plasterboard,IntWallFrame,Plasterboard;
Construction,Door,DoorCore;
Construction,Win,Window;
Zone,Living,0,0,0,0,1,1,2.438,348.64;
Zone,Attic,0,0,0,0,1,1,1.372,98.06;
BuildingSurface:Detailed,N_Wall,Wall,ExtWall,Living,,Outdoors,,SunExposed,WindExposed,,4,17.3736,8.2296,2.4384,17.3736,8.2296,0.0000,0.0000,8.2296,0.0000,0.0000,8.2296,2.4384;
BuildingSurface:Detailed,S_Wall,Wall,ExtWall,Living,,Outdoors,,SunExposed,WindExposed,,4,0.0000,0.0000,2.4384,0.0000,0.0000,0.0000,17.3736,0.0000,0.0000,17.3736,0.0000,2.4384;
BuildingSurface:Detailed,E_Wall,Wall,ExtWall,Living,,Outdoors,,SunExposed,WindExposed,,4,17.3736,0.0000,2.4384,17.3736,0.0000,0.0000,17.3736,8.2296,0.0000,17.3736,8.2296,2.4384;
BuildingSurface:Detailed,W_Wall,Wall,ExtWall,Living,,Outdoors,,SunExposed,WindExposed,,4,0.0000,8.2296,2.4384,0.0000,8.2296,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,2.4384;
BuildingSurface:Detailed,Floor,Floor,Floor,Living,,Outdoors,,NoSun,NoWind,,4,0.0000,0.0000,0.0000,0.0000,8.2296,0.0000,17.3736,8.2296,0.0000,17.3736,0.0000,0.0000;
BuildingSurface:Detailed,Ceiling,Ceiling,Ceiling,Living,,Surface,AtticFloor,NoSun,NoWind,,4,0.0000,0.0000,2.4384,17.3736,0.0000,2.4384,17.3736,8.2296,2.4384,0.0000,8.2296,2.4384;
BuildingSurface:Detailed,AtticFloor,Floor,AtticFloor,Attic,,Surface,Ceiling,NoSun,NoWind,,4,0.0000,8.2296,2.4384,17.3736,8.2296,2.4384,17.3736,0.0000,2.4384,0.0000,0.0000,2.4384;
BuildingSurface:Detailed,RoofS,Roof,Roof,Attic,,Outdoors,,SunExposed,WindExposed,,4,0.0000,0.0000,2.4384,17.3736,0.0000,2.4384,17.3736,4.1148,3.8100,0.0000,4.1148,3.8100;
BuildingSurface:Detailed,RoofN,Roof,Roof,Attic,,Outdoors,,SunExposed,WindExposed,,4,17.3736,8.2296,2.4384,0.0000,8.2296,2.4384,0.0000,4.1148,3.8100,17.3736,4.1148,3.8100;
BuildingSurface:Detailed,GableE,Wall,Gable,Attic,,Outdoors,,SunExposed,WindExposed,,3,17.3736,0.0000,2.4384,17.3736,8.2296,2.4384,17.3736,4.1148,3.8100;
BuildingSurface:Detailed,GableW,Wall,Gable,Attic,,Outdoors,,SunExposed,WindExposed,,3,0.0000,8.2296,2.4384,0.0000,0.0000,2.4384,0.0000,4.1148,3.8100;
FenestrationSurface:Detailed,N_Win1,Window,Win,N_Wall,,,,1,4,1.8288,8.2296,2.1336,1.8288,8.2296,0.6096,0.9144,8.2296,0.6096,0.9144,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win1,Window,Win,S_Wall,,,,1,4,0.9144,0.0000,2.1336,0.9144,0.0000,0.6096,1.8288,0.0000,0.6096,1.8288,0.0000,2.1336;
FenestrationSurface:Detailed,N_Win2,Window,Win,N_Wall,,,,1,4,3.6576,8.2296,2.1336,3.6576,8.2296,0.6096,2.7432,8.2296,0.6096,2.7432,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win2,Window,Win,S_Wall,,,,1,4,2.7432,0.0000,2.1336,2.7432,0.0000,0.6096,3.6576,0.0000,0.6096,3.6576,0.0000,2.1336;
FenestrationSurface:Detailed,N_Win3,Window,Win,N_Wall,,,,1,4,5.4864,8.2296,2.1336,5.4864,8.2296,0.6096,4.5720,8.2296,0.6096,4.5720,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win3,Window,Win,S_Wall,,,,1,4,4.5720,0.0000,2.1336,4.5720,0.0000,0.6096,5.4864,0.0000,0.6096,5.4864,0.0000,2.1336;
FenestrationSurface:Detailed,N_Win4,Window,Win,N_Wall,,,,1,4,11.8872,8.2296,2.1336,11.8872,8.2296,0.6096,10.9728,8.2296,0.6096,10.9728,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win4,Window,Win,S_Wall,,,,1,4,10.9728,0.0000,2.1336,10.9728,0.0000,0.6096,11.8872,0.0000,0.6096,11.8872,0.0000,2.1336;
FenestrationSurface:Detailed,N_Win5,Window,Win,N_Wall,,,,1,4,13.7160,8.2296,2.1336,13.7160,8.2296,0.6096,12.8016,8.2296,0.6096,12.8016,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win5,Window,Win,S_Wall,,,,1,4,12.8016,0.0000,2.1336,12.8016,0.0000,0.6096,13.7160,0.0000,0.6096,13.7160,0.0000,2.1336;
FenestrationSurface:Detailed,N_Win6,Window,Win,N_Wall,,,,1,4,15.5448,8.2296,2.1336,15.5448,8.2296,0.6096,14.6304,8.2296,0.6096,14.6304,8.2296,2.1336;
FenestrationSurface:Detailed,S_Win6,Window,Win,S_Wall,,,,1,4,14.6304,0.0000,2.1336,14.6304,0.0000,0.6096,15.5448,0.0000,0.6096,15.5448,0.0000,2.1336;
FenestrationSurface:Detailed,E_Win1,Window,Win,E_Wall,,,,1,4,17.3736,0.9144,2.1336,17.3736,0.9144,0.6096,17.3736,1.8288,0.6096,17.3736,1.8288,2.1336;
FenestrationSurface:Detailed,W_Win1,Window,Win,W_Wall,,,,1,4,0.0000,1.8288,2.1336,0.0000,1.8288,0.6096,0.0000,0.9144,0.6096,0.0000,0.9144,2.1336;
FenestrationSurface:Detailed,E_Win2,Window,Win,E_Wall,,,,1,4,17.3736,3.6576,2.1336,17.3736,3.6576,0.6096,17.3736,4.5720,0.6096,17.3736,4.5720,2.1336;
FenestrationSurface:Detailed,W_Win2,Window,Win,W_Wall,,,,1,4,0.0000,4.5720,2.1336,0.0000,4.5720,0.6096,0.0000,3.6576,0.6096,0.0000,3.6576,2.1336;
FenestrationSurface:Detailed,E_Win3,Window,Win,E_Wall,,,,1,4,17.3736,6.4008,2.1336,17.3736,6.4008,0.6096,17.3736,7.3152,0.6096,17.3736,7.3152,2.1336;
FenestrationSurface:Detailed,W_Win3,Window,Win,W_Wall,,,,1,4,0.0000,7.3152,2.1336,0.0000,7.3152,0.6096,0.0000,6.4008,0.6096,0.0000,6.4008,2.1336;
FenestrationSurface:Detailed,N_Door,Door,Door,N_Wall,,,,1,4,8.5344,8.2296,2.0320,8.5344,8.2296,0.0000,7.6200,8.2296,0.0000,7.6200,8.2296,2.0320;
FenestrationSurface:Detailed,S_Door,Door,Door,S_Wall,,,,1,4,7.6200,0.0000,2.0320,7.6200,0.0000,0.0000,8.5344,0.0000,0.0000,8.5344,0.0000,2.0320;
InternalMass,IntMass,IntWall,Living,,190.27;
ZoneInfiltration:DesignFlowRate,LivingInf,Living,Always On,AirChanges/Hour,,,,0.67,,0,0,0;
ZoneInfiltration:DesignFlowRate,AtticInf,Attic,Always On,AirChanges/Hour,,,,2.4,,0,0,0;
Schedule:Constant,Always On,Fraction,1;
Schedule:Constant,Cool SP,Temperature,25.556;
Schedule:Constant,Heat SP,Temperature,-60;
Schedule:Day:Hourly,SensLoadDay,Any Number,333.81,333.81,333.81,333.81,333.81,557.71,700.73,1401.47,817.67,500.27,500.27,667.32,500.27,417.33,433.75,433.75,634.21,684.03,734.14,1151.18,1151.18,1201.88,1201.88,1084.66;
Schedule:Week:Daily,SensLoadWeek,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay,SensLoadDay;
Schedule:Year,SensLoad,Any Number,SensLoadWeek,1,1,12,31;
Schedule:Day:Hourly,LatLoadDay,Any Number,72.39,72.39,72.39,72.39,72.39,120.75,151.81,303.62,177.01,108.44,108.44,144.48,108.44,90.27,94.08,94.08,137.45,148.29,159.14,249.40,249.40,260.25,260.25,235.04;
Schedule:Week:Daily,LatLoadWeek,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay,LatLoadDay;
Schedule:Year,LatLoad,Any Number,LatLoadWeek,1,1,12,31;
OtherEquipment,SensGain,None,Living,SensLoad,EquipmentLevel,1,,,0,0.7,0,0;
OtherEquipment,LatGain,None,Living,LatLoad,EquipmentLevel,1,,,1,0,0,0;
HVACTemplate:Thermostat,Thermostat,Heat SP,,Cool SP,;
HVACTemplate:Zone:IdealLoadsAirSystem,Living,Thermostat;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Sensible Cooling Energy,Hourly;
Output:Table:SummaryReports,AllSummary;
OutputControl:Table:Style,HTML;
