! NZERTF model generated from documents/nzertf-inputs.xlsx
Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  NZERTF,
  0,
  Suburbs,
  0.04,
  0.4,
  MinimalShadowing,
  25,
  6;

Timestep,
  60;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

Site:Location,
  Gaithersburg MD,
  39.13,
  -77.17,
  -5,
  136;

RunPeriod,
  Year,
  1,
  1,
  2012,
  12,
  31,
  2012,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes,
  No;

RunPeriodControl:DaylightSavingTime,
  March 12,
  November 5;

Site:GroundTemperature:BuildingSurface,
  15,
  15,
  15,
  15,
  16,
  17,
  18,
  18,
  18,
  17,
  16,
  15;

Material,
  Gypsum,
  MediumSmooth,
  0.0127,
  0.16,
  800,
  1090;

Material,
  Concrete200,
  MediumRough,
  0.20,
  1.7,
  2300,
  880;

Material,
  Concrete100,
  MediumRough,
  0.10,
  1.7,
  2300,
  880;

Material,
  Wood40,
  MediumSmooth,
  0.04,
  0.14,
  530,
  1380;

Material,
  Shingle,
  Rough,
  0.01,
  0.9,
  1100,
  1260;

Material:NoMass,
  WallInsul,
  Rough,
  7.740;

Material:NoMass,
  RoofInsul,
  Rough,
  12.688;

Material:NoMass,
  BsmtWallInsul,
  Rough,
  3.982;

Material:NoMass,
  SlabInsul,
  Rough,
  1.741;

Material:NoMass,
  DoorRes,
  Rough,
  0.775;

WindowMaterial:SimpleGlazingSystem,
  WindowSys,
  1.11,
  0.25,
  0.4;

Construction,
  ExtWall,
  Shingle,
  WallInsul,
  Gypsum;

Construction,
  Roof,
  Shingle,
  RoofInsul,
  Gypsum;

Construction,
  BsmtWall,
  BsmtWallInsul,
  Concrete200;

Construction,
  Slab,
  Concrete100,
  SlabInsul;

Construction,
  IntFloor,
  Gypsum,
  Wood40,
  Gypsum;

Construction,
  Door,
  DoorRes;

Construction,
  Window,
  WindowSys;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

Schedule:Compact,
  AlwaysOn,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1;

Schedule:Compact,
  Occ,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 7:00,1.0,
  Until: 9:00,0.5,
  Until: 17:00,0.3,
  Until: 22:00,0.9,
  Until: 24:00,1.0;

Schedule:Compact,
  LightSch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 6:00,0.05,
  Until: 8:00,0.5,
  Until: 17:00,0.2,
  Until: 23:00,0.8,
  Until: 24:00,0.1;

Schedule:Compact,
  EquipSch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 7:00,0.4,
  Until: 22:00,1.0,
  Until: 24:00,0.5;

Schedule:Compact,
  Activity,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,120;

Schedule:Compact,
  HtgSet,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,21;

Schedule:Compact,
  ClgSet,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,24;

Schedule:Compact,
  FanMode,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,0;

Schedule:Compact,
  OAMin,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1;

HVACTemplate:Thermostat,
  HouseTstat,
  HtgSet,
  ,
  ClgSet,
  ;

Zone,
  Basement,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  ;

Zone,
  Floor1,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  ;

Zone,
  Floor2,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  ;

BuildingSurface:Detailed,
  B_Floor,
  Floor,
  Slab,
  Basement,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,9.0000,-2.4400,
  15.0000,9.0000,-2.4400,
  15.0000,0.0000,-2.4400,
  0.0000,0.0000,-2.4400;

BuildingSurface:Detailed,
  B_S,
  Wall,
  BsmtWall,
  Basement,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,0.0000,0.0000,
  0.0000,0.0000,-2.4400,
  15.0000,0.0000,-2.4400,
  15.0000,0.0000,0.0000;

BuildingSurface:Detailed,
  B_N,
  Wall,
  BsmtWall,
  Basement,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.0000,9.0000,0.0000,
  15.0000,9.0000,-2.4400,
  0.0000,9.0000,-2.4400,
  0.0000,9.0000,0.0000;

BuildingSurface:Detailed,
  B_E,
  Wall,
  BsmtWall,
  Basement,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.0000,0.0000,0.0000,
  15.0000,0.0000,-2.4400,
  15.0000,9.0000,-2.4400,
  15.0000,9.0000,0.0000;

BuildingSurface:Detailed,
  B_W,
  Wall,
  BsmtWall,
  Basement,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,9.0000,0.0000,
  0.0000,9.0000,-2.4400,
  0.0000,0.0000,-2.4400,
  0.0000,0.0000,0.0000;

BuildingSurface:Detailed,
  B_Ceil,
  Ceiling,
  IntFloor,
  Basement,
  ,
  Surface,
  F1_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,0.0000,0.0000,
  15.0000,0.0000,0.0000,
  15.0000,9.0000,0.0000,
  0.0000,9.0000,0.0000;

BuildingSurface:Detailed,
  F1_Floor,
  Floor,
  IntFloor,
  Floor1,
  ,
  Surface,
  B_Ceil,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,9.0000,0.0000,
  15.0000,9.0000,0.0000,
  15.0000,0.0000,0.0000,
  0.0000,0.0000,0.0000;

BuildingSurface:Detailed,
  F1_S,
  Wall,
  ExtWall,
  Floor1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,0.0000,2.7000,
  0.0000,0.0000,0.0000,
  15.0000,0.0000,0.0000,
  15.0000,0.0000,2.7000;

BuildingSurface:Detailed,
  F1_N,
  Wall,
  ExtWall,
  Floor1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.0000,9.0000,2.7000,
  15.0000,9.0000,0.0000,
  0.0000,9.0000,0.0000,
  0.0000,9.0000,2.7000;

BuildingSurface:Detailed,
  F1_E,
  Wall,
  ExtWall,
  Floor1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.0000,0.0000,2.7000,
  15.0000,0.0000,0.0000,
  15.0000,9.0000,0.0000,
  15.0000,9.0000,2.7000;

BuildingSurface:Detailed,
  F1_W,
  Wall,
  ExtWall,
  Floor1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,9.0000,2.7000,
  0.0000,9.0000,0.0000,
  0.0000,0.0000,0.0000,
  0.0000,0.0000,2.7000;

BuildingSurface:Detailed,
  F2_S,
  Wall,
  ExtWall,
  Floor2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,0.0000,5.4000,
  0.0000,0.0000,2.7000,
  15.0000,0.0000,2.7000,
  15.0000,0.0000,5.4000;

BuildingSurface:Detailed,
  F2_N,
  Wall,
  ExtWall,
  Floor2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.0000,7.6667,5.4000,
  15.0000,7.6667,2.7000,
  0.0000,7.6667,2.7000,
  0.0000,7.6667,5.4000;

BuildingSurface:Detailed,
  F2_E,
  Wall,
  ExtWall,
  Floor2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.0000,0.0000,5.4000,
  15.0000,0.0000,2.7000,
  15.0000,7.6667,2.7000,
  15.0000,7.6667,5.4000;

BuildingSurface:Detailed,
  F2_W,
  Wall,
  ExtWall,
  Floor2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,7.6667,5.4000,
  0.0000,7.6667,2.7000,
  0.0000,0.0000,2.7000,
  0.0000,0.0000,5.4000;

BuildingSurface:Detailed,
  F1_Ceil,
  Ceiling,
  IntFloor,
  Floor1,
  ,
  Surface,
  F2_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,0.0000,2.7000,
  15.0000,0.0000,2.7000,
  15.0000,7.6667,2.7000,
  0.0000,7.6667,2.7000;

BuildingSurface:Detailed,
  F2_Floor,
  Floor,
  IntFloor,
  Floor2,
  ,
  Surface,
  F1_Ceil,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0000,7.6667,2.7000,
  15.0000,7.6667,2.7000,
  15.0000,0.0000,2.7000,
  0.0000,0.0000,2.7000;

BuildingSurface:Detailed,
  F1_RoofStrip,
  Roof,
  Roof,
  Floor1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,7.6667,2.7000,
  15.0000,7.6667,2.7000,
  15.0000,9.0000,2.7000,
  0.0000,9.0000,2.7000;

BuildingSurface:Detailed,
  F2_Roof,
  Roof,
  Roof,
  Floor2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0000,0.0000,5.4000,
  15.0000,0.0000,5.4000,
  15.0000,7.6667,5.4000,
  0.0000,7.6667,5.4000;

FenestrationSurface:Detailed,
  F1_S_Win,
  Window,
  Window,
  F1_S,
  ,
  ,
  ,
  1,
  4,
  6.1754,0.0000,2.3437,
  6.1754,0.0000,0.3563,
  8.8246,0.0000,0.3563,
  8.8246,0.0000,2.3437;

Shading:Overhang,
  F1_S_Ovh,
  F1_S_Win,
  0.1,
  90,
  0,
  0,
  0.6;

FenestrationSurface:Detailed,
  F1_N_Win,
  Window,
  Window,
  F1_N,
  ,
  ,
  ,
  1,
  4,
  8.8246,9.0000,2.3437,
  8.8246,9.0000,0.3563,
  6.1754,9.0000,0.3563,
  6.1754,9.0000,2.3437;

FenestrationSurface:Detailed,
  F1_E_Win,
  Window,
  Window,
  F1_E,
  ,
  ,
  ,
  1,
  4,
  15.0000,3.4740,2.1197,
  15.0000,3.4740,0.5803,
  15.0000,5.5260,0.5803,
  15.0000,5.5260,2.1197;

FenestrationSurface:Detailed,
  F1_W_Win,
  Window,
  Window,
  F1_W,
  ,
  ,
  ,
  1,
  4,
  0.0000,5.5260,2.1197,
  0.0000,5.5260,0.5803,
  0.0000,3.4740,0.5803,
  0.0000,3.4740,2.1197;

FenestrationSurface:Detailed,
  F2_S_Win,
  Window,
  Window,
  F2_S,
  ,
  ,
  ,
  1,
  4,
  6.1754,0.0000,5.0437,
  6.1754,0.0000,3.0563,
  8.8246,0.0000,3.0563,
  8.8246,0.0000,5.0437;

Shading:Overhang,
  F2_S_Ovh,
  F2_S_Win,
  0.1,
  90,
  0,
  0,
  0.6;

FenestrationSurface:Detailed,
  F2_N_Win,
  Window,
  Window,
  F2_N,
  ,
  ,
  ,
  1,
  4,
  8.8246,7.6667,5.0437,
  8.8246,7.6667,3.0563,
  6.1754,7.6667,3.0563,
  6.1754,7.6667,5.0437;

FenestrationSurface:Detailed,
  F2_E_Win,
  Window,
  Window,
  F2_E,
  ,
  ,
  ,
  1,
  4,
  15.0000,2.8864,4.7604,
  15.0000,2.8864,3.3396,
  15.0000,4.7803,3.3396,
  15.0000,4.7803,4.7604;

FenestrationSurface:Detailed,
  F2_W_Win,
  Window,
  Window,
  F2_W,
  ,
  ,
  ,
  1,
  4,
  0.0000,4.7803,4.7604,
  0.0000,4.7803,3.3396,
  0.0000,2.8864,3.3396,
  0.0000,2.8864,4.7604;

FenestrationSurface:Detailed,
  F1_S_Door,
  Door,
  Door,
  F1_S,
  ,
  ,
  ,
  1,
  4,
  0.8000,0.0000,2.0000,
  0.8000,0.0000,0.0000,
  2.6600,0.0000,0.0000,
  2.6600,0.0000,2.0000;

People,
  Basement_People,
  Basement,
  Occ,
  People,
  1.403,
  ,
  ,
  0.3,
  ,
  Activity;

Lights,
  Basement_Lights,
  Basement,
  LightSch,
  Watts/Area,
  ,
  2.0,
  ,
  0.0,
  0.32,
  0.25,
  1;

ElectricEquipment,
  Basement_Equip,
  Basement,
  EquipSch,
  Watts/Area,
  ,
  3.0,
  ,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Basement_Inf,
  Basement,
  AlwaysOn,
  AirChanges/Hour,
  ,
  ,
  ,
  0.0315;

HVACTemplate:Zone:Unitary,
  Basement,
  Basement_HP,
  HouseTstat,
  0.1987,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.01490;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  Basement_HP,
  ,
  Basement,
  0.1987,
  0.1987,
  0.1987,
  FanMode,
  DrawThrough,
  0.4,
  124.5,
  0.9,
  1,
  SingleSpeedDX,
  ,
  14,
  2700.0,
  autosize,
  3.82,
  SingleSpeedDXHeatPump,
  ,
  50,
  2735.1,
  2.65,
  -8,
  5,
  ReverseCycle,
  Timed,
  0.058333,
  Electric,
  ,
  3506.5,
  21,
  ,
  ,
  0.01490,
  0.01490,
  OAMin,
  NoEconomizer,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  StayOff,
  ,
  Sensible,
  0.78,
  0.0;

People,
  Floor1_People,
  Floor1,
  Occ,
  People,
  1.403,
  ,
  ,
  0.3,
  ,
  Activity;

Lights,
  Floor1_Lights,
  Floor1,
  LightSch,
  Watts/Area,
  ,
  2.0,
  ,
  0.0,
  0.32,
  0.25,
  1;

ElectricEquipment,
  Floor1_Equip,
  Floor1,
  EquipSch,
  Watts/Area,
  ,
  3.0,
  ,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Floor1_Inf,
  Floor1,
  AlwaysOn,
  AirChanges/Hour,
  ,
  ,
  ,
  0.0315;

HVACTemplate:Zone:Unitary,
  Floor1,
  Floor1_HP,
  HouseTstat,
  0.1987,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.01490;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  Floor1_HP,
  ,
  Floor1,
  0.1987,
  0.1987,
  0.1987,
  FanMode,
  DrawThrough,
  0.4,
  124.5,
  0.9,
  1,
  SingleSpeedDX,
  ,
  14,
  2700.0,
  autosize,
  3.82,
  SingleSpeedDXHeatPump,
  ,
  50,
  2735.1,
  2.65,
  -8,
  5,
  ReverseCycle,
  Timed,
  0.058333,
  Electric,
  ,
  3506.5,
  21,
  ,
  ,
  0.01490,
  0.01490,
  OAMin,
  NoEconomizer,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  StayOff,
  ,
  Sensible,
  0.78,
  0.0;

People,
  Floor2_People,
  Floor2,
  Occ,
  People,
  1.195,
  ,
  ,
  0.3,
  ,
  Activity;

Lights,
  Floor2_Lights,
  Floor2,
  LightSch,
  Watts/Area,
  ,
  2.0,
  ,
  0.0,
  0.32,
  0.25,
  1;

ElectricEquipment,
  Floor2_Equip,
  Floor2,
  EquipSch,
  Watts/Area,
  ,
  3.0,
  ,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Floor2_Inf,
  Floor2,
  AlwaysOn,
  AirChanges/Hour,
  ,
  ,
  ,
  0.0315;

HVACTemplate:Zone:Unitary,
  Floor2,
  Floor2_HP,
  HouseTstat,
  0.1693,
  ,
  ,
  Flow/Zone,
  ,
  ,
  0.01269;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  Floor2_HP,
  ,
  Floor2,
  0.1693,
  0.1693,
  0.1693,
  FanMode,
  DrawThrough,
  0.4,
  124.5,
  0.9,
  1,
  SingleSpeedDX,
  ,
  14,
  2300.0,
  autosize,
  3.82,
  SingleSpeedDXHeatPump,
  ,
  50,
  2329.9,
  2.65,
  -8,
  5,
  ReverseCycle,
  Timed,
  0.058333,
  Electric,
  ,
  2987.0,
  21,
  ,
  ,
  0.01269,
  0.01269,
  OAMin,
  NoEconomizer,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  StayOff,
  ,
  Sensible,
  0.78,
  0.0;

ZoneList,
  AllZones,
  Basement,
  Floor1,
  Floor2;

ZoneCapacitanceMultiplier:ResearchSpecial,
  Capacitance,
  AllZones,
  7;

SizingPeriod:DesignDay,
  Htg99,
  1,
  21,
  WinterDesignDay,
  -11.7,
  0,
  ,
  ,
  WetBulb,
  -11.7,
  ,
  ,
  ,
  ,
  100500,
  4.5,
  300,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  0,
  0,
  0;

SizingPeriod:DesignDay,
  Clg1,
  7,
  21,
  SummerDesignDay,
  33.4,
  9,
  ,
  ,
  WetBulb,
  23.5,
  ,
  ,
  ,
  ,
  100500,
  4.5,
  220,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  0,
  0,
  1;

Generator:PVWatts,
  PV,
  5,
  10240,
  Standard,
  FixedRoofMounted,
  0.14,
  TiltAzimuth,
  5,
  180,
  ,
  0.4;

ElectricLoadCenter:Inverter:PVWatts,
  PVInv,
  1.1,
  0.96;

ElectricLoadCenter:Generators,
  PVList,
  PV,
  Generator:PVWatts,
  10240,
  AlwaysOn,
  ,
  ;

ElectricLoadCenter:Distribution,
  LC,
  PVList,
  Baseload,
  ,
  ,
  ,
  DirectCurrentWithInverter,
  PVInv;

Output:Table:SummaryReports,
  AllSummary;
