Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes;

Building,
  High-rise Apartment,
  0,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Site:Location,
  Buffalo Niagara Intl AP,
  42.94,
  -78.74,
  -5,
  218.0;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

SizingPeriod:DesignDay,
  Buffalo Htg 99.6%,
  1,
  21,
  WinterDesignDay,
  -16.4,
  0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -16.4,
  ,
  ,
  ,
  ,
  98900,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0;

SizingPeriod:DesignDay,
  Buffalo Clg 0.4%,
  7,
  21,
  SummerDesignDay,
  29.6,
  10.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.2,
  ,
  ,
  ,
  ,
  98900,
  4.0,
  230,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

Site:GroundTemperature:BuildingSurface,
  10.0,
  9.0,
  10.0,
  12.0,
  15.0,
  18.0,
  20.0,
  21.0,
  20.0,
  17.0,
  14.0,
  11.5;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

Schedule:Compact,
  OCC_APT_STAY_HOME,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 0.85,
  Until: 09:00, 0.39,
  Until: 10:00, 0.25,
  Until: 11:00, 0.25,
  Until: 12:00, 0.25,
  Until: 13:00, 0.25,
  Until: 14:00, 0.25,
  Until: 15:00, 0.25,
  Until: 16:00, 0.25,
  Until: 17:00, 0.3,
  Until: 18:00, 0.52,
  Until: 19:00, 0.87,
  Until: 20:00, 0.87,
  Until: 21:00, 0.87,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Saturday,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 0.85,
  Until: 09:00, 0.39,
  Until: 10:00, 0.25,
  Until: 11:00, 0.25,
  Until: 12:00, 0.25,
  Until: 13:00, 0.25,
  Until: 14:00, 0.25,
  Until: 15:00, 0.25,
  Until: 16:00, 0.25,
  Until: 17:00, 0.3,
  Until: 18:00, 0.52,
  Until: 19:00, 0.87,
  Until: 20:00, 0.87,
  Until: 21:00, 0.87,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 0.85,
  Until: 09:00, 0.39,
  Until: 10:00, 0.25,
  Until: 11:00, 0.25,
  Until: 12:00, 0.25,
  Until: 13:00, 0.25,
  Until: 14:00, 0.25,
  Until: 15:00, 0.25,
  Until: 16:00, 0.25,
  Until: 17:00, 0.3,
  Until: 18:00, 0.52,
  Until: 19:00, 0.87,
  Until: 20:00, 0.87,
  Until: 21:00, 0.87,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;

Schedule:Compact,
  OCC_APT_WORKING,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 0,
  Until: 10:00, 0,
  Until: 11:00, 0,
  Until: 12:00, 0,
  Until: 13:00, 0,
  Until: 14:00, 0,
  Until: 15:00, 0,
  Until: 16:00, 0,
  Until: 17:00, 0,
  Until: 18:00, 0,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Saturday,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 0.5,
  Until: 13:00, 0.5,
  Until: 14:00, 0.5,
  Until: 15:00, 0.5,
  Until: 16:00, 0,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 0.5,
  Until: 13:00, 0.5,
  Until: 14:00, 0.5,
  Until: 15:00, 0.5,
  Until: 16:00, 0,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;

Schedule:Compact,
  OCC_OFFICE,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 0,
  Until: 14:00, 1,
  Until: 15:00, 0,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 0,
  Until: 19:00, 0,
  Until: 20:00, 0,
  Until: 21:00, 0,
  Until: 22:00, 0,
  Until: 23:00, 0,
  Until: 24:00, 0,
  For: Saturday,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0,
  Until: 09:00, 0,
  Until: 10:00, 0,
  Until: 11:00, 0,
  Until: 12:00, 0,
  Until: 13:00, 0,
  Until: 14:00, 0,
  Until: 15:00, 0,
  Until: 16:00, 0,
  Until: 17:00, 0,
  Until: 18:00, 0,
  Until: 19:00, 0,
  Until: 20:00, 0,
  Until: 21:00, 0,
  Until: 22:00, 0,
  Until: 23:00, 0,
  Until: 24:00, 0,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0,
  Until: 02:00, 0,
  Until: 03:00, 0,
  Until: 04:00, 0,
  Until: 05:00, 0,
  Until: 06:00, 0,
  Until: 07:00, 0,
  Until: 08:00, 0,
  Until: 09:00, 0,
  Until: 10:00, 0,
  Until: 11:00, 0,
  Until: 12:00, 0,
  Until: 13:00, 0,
  Until: 14:00, 0,
  Until: 15:00, 0,
  Until: 16:00, 0,
  Until: 17:00, 0,
  Until: 18:00, 0,
  Until: 19:00, 0,
  Until: 20:00, 0,
  Until: 21:00, 0,
  Until: 22:00, 0,
  Until: 23:00, 0,
  Until: 24:00, 0;

Schedule:Compact,
  LTG_APARTMENT,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.011,
  Until: 02:00, 0.011,
  Until: 03:00, 0.011,
  Until: 04:00, 0.011,
  Until: 05:00, 0.034,
  Until: 06:00, 0.074,
  Until: 07:00, 0.079,
  Until: 08:00, 0.074,
  Until: 09:00, 0.034,
  Until: 10:00, 0.023,
  Until: 11:00, 0.023,
  Until: 12:00, 0.023,
  Until: 13:00, 0.023,
  Until: 14:00, 0.023,
  Until: 15:00, 0.023,
  Until: 16:00, 0.04,
  Until: 17:00, 0.079,
  Until: 18:00, 0.113,
  Until: 19:00, 0.153,
  Until: 20:00, 0.181,
  Until: 21:00, 0.181,
  Until: 22:00, 0.124,
  Until: 23:00, 0.068,
  Until: 24:00, 0.028,
  For: Saturday,
  Until: 01:00, 0.011,
  Until: 02:00, 0.011,
  Until: 03:00, 0.011,
  Until: 04:00, 0.011,
  Until: 05:00, 0.034,
  Until: 06:00, 0.074,
  Until: 07:00, 0.079,
  Until: 08:00, 0.074,
  Until: 09:00, 0.034,
  Until: 10:00, 0.023,
  Until: 11:00, 0.023,
  Until: 12:00, 0.023,
  Until: 13:00, 0.023,
  Until: 14:00, 0.023,
  Until: 15:00, 0.023,
  Until: 16:00, 0.04,
  Until: 17:00, 0.079,
  Until: 18:00, 0.113,
  Until: 19:00, 0.153,
  Until: 20:00, 0.181,
  Until: 21:00, 0.181,
  Until: 22:00, 0.124,
  Until: 23:00, 0.068,
  Until: 24:00, 0.028,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0.011,
  Until: 02:00, 0.011,
  Until: 03:00, 0.011,
  Until: 04:00, 0.011,
  Until: 05:00, 0.034,
  Until: 06:00, 0.074,
  Until: 07:00, 0.079,
  Until: 08:00, 0.074,
  Until: 09:00, 0.034,
  Until: 10:00, 0.023,
  Until: 11:00, 0.023,
  Until: 12:00, 0.023,
  Until: 13:00, 0.023,
  Until: 14:00, 0.023,
  Until: 15:00, 0.023,
  Until: 16:00, 0.04,
  Until: 17:00, 0.079,
  Until: 18:00, 0.113,
  Until: 19:00, 0.153,
  Until: 20:00, 0.181,
  Until: 21:00, 0.181,
  Until: 22:00, 0.124,
  Until: 23:00, 0.068,
  Until: 24:00, 0.028;

Schedule:Compact,
  LTG_OFFICE,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.18,
  Until: 02:00, 0.18,
  Until: 03:00, 0.18,
  Until: 04:00, 0.18,
  Until: 05:00, 0.18,
  Until: 06:00, 0.18,
  Until: 07:00, 0.18,
  Until: 08:00, 0.18,
  Until: 09:00, 0.9,
  Until: 10:00, 0.9,
  Until: 11:00, 0.9,
  Until: 12:00, 0.9,
  Until: 13:00, 0.8,
  Until: 14:00, 0.9,
  Until: 15:00, 0.9,
  Until: 16:00, 0.9,
  Until: 17:00, 0.9,
  Until: 18:00, 0.18,
  Until: 19:00, 0.18,
  Until: 20:00, 0.18,
  Until: 21:00, 0.18,
  Until: 22:00, 0.18,
  Until: 23:00, 0.18,
  Until: 24:00, 0.18,
  For: Saturday,
  Until: 01:00, 0.18,
  Until: 02:00, 0.18,
  Until: 03:00, 0.18,
  Until: 04:00, 0.18,
  Until: 05:00, 0.18,
  Until: 06:00, 0.18,
  Until: 07:00, 0.18,
  Until: 08:00, 0.18,
  Until: 09:00, 0.18,
  Until: 10:00, 0.18,
  Until: 11:00, 0.18,
  Until: 12:00, 0.18,
  Until: 13:00, 0.18,
  Until: 14:00, 0.18,
  Until: 15:00, 0.18,
  Until: 16:00, 0.18,
  Until: 17:00, 0.18,
  Until: 18:00, 0.18,
  Until: 19:00, 0.18,
  Until: 20:00, 0.18,
  Until: 21:00, 0.18,
  Until: 22:00, 0.18,
  Until: 23:00, 0.18,
  Until: 24:00, 0.18,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0.18,
  Until: 02:00, 0.18,
  Until: 03:00, 0.18,
  Until: 04:00, 0.18,
  Until: 05:00, 0.18,
  Until: 06:00, 0.18,
  Until: 07:00, 0.18,
  Until: 08:00, 0.18,
  Until: 09:00, 0.18,
  Until: 10:00, 0.18,
  Until: 11:00, 0.18,
  Until: 12:00, 0.18,
  Until: 13:00, 0.18,
  Until: 14:00, 0.18,
  Until: 15:00, 0.18,
  Until: 16:00, 0.18,
  Until: 17:00, 0.18,
  Until: 18:00, 0.18,
  Until: 19:00, 0.18,
  Until: 20:00, 0.18,
  Until: 21:00, 0.18,
  Until: 22:00, 0.18,
  Until: 23:00, 0.18,
  Until: 24:00, 0.18;

Schedule:Compact,
  LTG_CORRIDOR,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Saturday,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;

Schedule:Compact,
  EQP_APARTMENT,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.45,
  Until: 02:00, 0.41,
  Until: 03:00, 0.39,
  Until: 04:00, 0.38,
  Until: 05:00, 0.38,
  Until: 06:00, 0.43,
  Until: 07:00, 0.54,
  Until: 08:00, 0.65,
  Until: 09:00, 0.66,
  Until: 10:00, 0.67,
  Until: 11:00, 0.69,
  Until: 12:00, 0.7,
  Until: 13:00, 0.69,
  Until: 14:00, 0.66,
  Until: 15:00, 0.65,
  Until: 16:00, 0.68,
  Until: 17:00, 0.8,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 0.93,
  Until: 21:00, 0.89,
  Until: 22:00, 0.85,
  Until: 23:00, 0.71,
  Until: 24:00, 0.58,
  For: Saturday,
  Until: 01:00, 0.45,
  Until: 02:00, 0.41,
  Until: 03:00, 0.39,
  Until: 04:00, 0.38,
  Until: 05:00, 0.38,
  Until: 06:00, 0.43,
  Until: 07:00, 0.54,
  Until: 08:00, 0.65,
  Until: 09:00, 0.66,
  Until: 10:00, 0.67,
  Until: 11:00, 0.69,
  Until: 12:00, 0.7,
  Until: 13:00, 0.69,
  Until: 14:00, 0.66,
  Until: 15:00, 0.65,
  Until: 16:00, 0.68,
  Until: 17:00, 0.8,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 0.93,
  Until: 21:00, 0.89,
  Until: 22:00, 0.85,
  Until: 23:00, 0.71,
  Until: 24:00, 0.58,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0.45,
  Until: 02:00, 0.41,
  Until: 03:00, 0.39,
  Until: 04:00, 0.38,
  Until: 05:00, 0.38,
  Until: 06:00, 0.43,
  Until: 07:00, 0.54,
  Until: 08:00, 0.65,
  Until: 09:00, 0.66,
  Until: 10:00, 0.67,
  Until: 11:00, 0.69,
  Until: 12:00, 0.7,
  Until: 13:00, 0.69,
  Until: 14:00, 0.66,
  Until: 15:00, 0.65,
  Until: 16:00, 0.68,
  Until: 17:00, 0.8,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 0.93,
  Until: 21:00, 0.89,
  Until: 22:00, 0.85,
  Until: 23:00, 0.71,
  Until: 24:00, 0.58;

Schedule:Compact,
  EQP_OFFICE,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.33,
  Until: 02:00, 0.33,
  Until: 03:00, 0.33,
  Until: 04:00, 0.33,
  Until: 05:00, 0.33,
  Until: 06:00, 0.33,
  Until: 07:00, 0.33,
  Until: 08:00, 0.5,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 0.94,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 0.5,
  Until: 19:00, 0.33,
  Until: 20:00, 0.33,
  Until: 21:00, 0.33,
  Until: 22:00, 0.33,
  Until: 23:00, 0.33,
  Until: 24:00, 0.33,
  For: Saturday,
  Until: 01:00, 0.33,
  Until: 02:00, 0.33,
  Until: 03:00, 0.33,
  Until: 04:00, 0.33,
  Until: 05:00, 0.33,
  Until: 06:00, 0.33,
  Until: 07:00, 0.33,
  Until: 08:00, 0.33,
  Until: 09:00, 0.33,
  Until: 10:00, 0.33,
  Until: 11:00, 0.33,
  Until: 12:00, 0.33,
  Until: 13:00, 0.33,
  Until: 14:00, 0.33,
  Until: 15:00, 0.33,
  Until: 16:00, 0.33,
  Until: 17:00, 0.33,
  Until: 18:00, 0.33,
  Until: 19:00, 0.33,
  Until: 20:00, 0.33,
  Until: 21:00, 0.33,
  Until: 22:00, 0.33,
  Until: 23:00, 0.33,
  Until: 24:00, 0.33,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0.33,
  Until: 02:00, 0.33,
  Until: 03:00, 0.33,
  Until: 04:00, 0.33,
  Until: 05:00, 0.33,
  Until: 06:00, 0.33,
  Until: 07:00, 0.33,
  Until: 08:00, 0.33,
  Until: 09:00, 0.33,
  Until: 10:00, 0.33,
  Until: 11:00, 0.33,
  Until: 12:00, 0.33,
  Until: 13:00, 0.33,
  Until: 14:00, 0.33,
  Until: 15:00, 0.33,
  Until: 16:00, 0.33,
  Until: 17:00, 0.33,
  Until: 18:00, 0.33,
  Until: 19:00, 0.33,
  Until: 20:00, 0.33,
  Until: 21:00, 0.33,
  Until: 22:00, 0.33,
  Until: 23:00, 0.33,
  Until: 24:00, 0.33;

Schedule:Compact,
  BLDG_ELEVATORS,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.12,
  Until: 02:00, 0.12,
  Until: 03:00, 0.12,
  Until: 04:00, 0.12,
  Until: 05:00, 0.12,
  Until: 06:00, 0.2,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.5,
  Until: 10:00, 0.35,
  Until: 11:00, 0.15,
  Until: 12:00, 0.15,
  Until: 13:00, 0.15,
  Until: 14:00, 0.15,
  Until: 15:00, 0.15,
  Until: 16:00, 0.15,
  Until: 17:00, 0.35,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.3,
  Until: 23:00, 0.2,
  Until: 24:00, 0.12,
  For: Saturday,
  Until: 01:00, 0.12,
  Until: 02:00, 0.12,
  Until: 03:00, 0.12,
  Until: 04:00, 0.12,
  Until: 05:00, 0.12,
  Until: 06:00, 0.2,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.5,
  Until: 10:00, 0.35,
  Until: 11:00, 0.15,
  Until: 12:00, 0.15,
  Until: 13:00, 0.15,
  Until: 14:00, 0.15,
  Until: 15:00, 0.15,
  Until: 16:00, 0.15,
  Until: 17:00, 0.35,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.3,
  Until: 23:00, 0.2,
  Until: 24:00, 0.12,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 0.12,
  Until: 02:00, 0.12,
  Until: 03:00, 0.12,
  Until: 04:00, 0.12,
  Until: 05:00, 0.12,
  Until: 06:00, 0.2,
  Until: 07:00, 0.4,
  Until: 08:00, 0.5,
  Until: 09:00, 0.5,
  Until: 10:00, 0.35,
  Until: 11:00, 0.15,
  Until: 12:00, 0.15,
  Until: 13:00, 0.15,
  Until: 14:00, 0.15,
  Until: 15:00, 0.15,
  Until: 16:00, 0.15,
  Until: 17:00, 0.35,
  Until: 18:00, 0.5,
  Until: 19:00, 0.5,
  Until: 20:00, 0.4,
  Until: 21:00, 0.4,
  Until: 22:00, 0.3,
  Until: 23:00, 0.2,
  Until: 24:00, 0.12;

Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Saturday,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;

Schedule:Compact,
  CLGSETP_APT,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 24.4,
  Until: 02:00, 24.4,
  Until: 03:00, 24.4,
  Until: 04:00, 24.4,
  Until: 05:00, 24.4,
  Until: 06:00, 24.4,
  Until: 07:00, 24.4,
  Until: 08:00, 24.4,
  Until: 09:00, 24.4,
  Until: 10:00, 24.4,
  Until: 11:00, 24.4,
  Until: 12:00, 24.4,
  Until: 13:00, 24.4,
  Until: 14:00, 24.4,
  Until: 15:00, 24.4,
  Until: 16:00, 24.4,
  Until: 17:00, 24.4,
  Until: 18:00, 24.4,
  Until: 19:00, 24.4,
  Until: 20:00, 24.4,
  Until: 21:00, 24.4,
  Until: 22:00, 24.4,
  Until: 23:00, 24.4,
  Until: 24:00, 24.4,
  For: Saturday,
  Until: 01:00, 24.4,
  Until: 02:00, 24.4,
  Until: 03:00, 24.4,
  Until: 04:00, 24.4,
  Until: 05:00, 24.4,
  Until: 06:00, 24.4,
  Until: 07:00, 24.4,
  Until: 08:00, 24.4,
  Until: 09:00, 24.4,
  Until: 10:00, 24.4,
  Until: 11:00, 24.4,
  Until: 12:00, 24.4,
  Until: 13:00, 24.4,
  Until: 14:00, 24.4,
  Until: 15:00, 24.4,
  Until: 16:00, 24.4,
  Until: 17:00, 24.4,
  Until: 18:00, 24.4,
  Until: 19:00, 24.4,
  Until: 20:00, 24.4,
  Until: 21:00, 24.4,
  Until: 22:00, 24.4,
  Until: 23:00, 24.4,
  Until: 24:00, 24.4,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 24.4,
  Until: 02:00, 24.4,
  Until: 03:00, 24.4,
  Until: 04:00, 24.4,
  Until: 05:00, 24.4,
  Until: 06:00, 24.4,
  Until: 07:00, 24.4,
  Until: 08:00, 24.4,
  Until: 09:00, 24.4,
  Until: 10:00, 24.4,
  Until: 11:00, 24.4,
  Until: 12:00, 24.4,
  Until: 13:00, 24.4,
  Until: 14:00, 24.4,
  Until: 15:00, 24.4,
  Until: 16:00, 24.4,
  Until: 17:00, 24.4,
  Until: 18:00, 24.4,
  Until: 19:00, 24.4,
  Until: 20:00, 24.4,
  Until: 21:00, 24.4,
  Until: 22:00, 24.4,
  Until: 23:00, 24.4,
  Until: 24:00, 24.4;

Schedule:Compact,
  HTGSETP_APT,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 21.7,
  Until: 02:00, 21.7,
  Until: 03:00, 21.7,
  Until: 04:00, 21.7,
  Until: 05:00, 21.7,
  Until: 06:00, 21.7,
  Until: 07:00, 21.7,
  Until: 08:00, 21.7,
  Until: 09:00, 21.7,
  Until: 10:00, 21.7,
  Until: 11:00, 21.7,
  Until: 12:00, 21.7,
  Until: 13:00, 21.7,
  Until: 14:00, 21.7,
  Until: 15:00, 21.7,
  Until: 16:00, 21.7,
  Until: 17:00, 21.7,
  Until: 18:00, 21.7,
  Until: 19:00, 21.7,
  Until: 20:00, 21.7,
  Until: 21:00, 21.7,
  Until: 22:00, 21.7,
  Until: 23:00, 21.7,
  Until: 24:00, 21.7,
  For: Saturday,
  Until: 01:00, 21.7,
  Until: 02:00, 21.7,
  Until: 03:00, 21.7,
  Until: 04:00, 21.7,
  Until: 05:00, 21.7,
  Until: 06:00, 21.7,
  Until: 07:00, 21.7,
  Until: 08:00, 21.7,
  Until: 09:00, 21.7,
  Until: 10:00, 21.7,
  Until: 11:00, 21.7,
  Until: 12:00, 21.7,
  Until: 13:00, 21.7,
  Until: 14:00, 21.7,
  Until: 15:00, 21.7,
  Until: 16:00, 21.7,
  Until: 17:00, 21.7,
  Until: 18:00, 21.7,
  Until: 19:00, 21.7,
  Until: 20:00, 21.7,
  Until: 21:00, 21.7,
  Until: 22:00, 21.7,
  Until: 23:00, 21.7,
  Until: 24:00, 21.7,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 21.7,
  Until: 02:00, 21.7,
  Until: 03:00, 21.7,
  Until: 04:00, 21.7,
  Until: 05:00, 21.7,
  Until: 06:00, 21.7,
  Until: 07:00, 21.7,
  Until: 08:00, 21.7,
  Until: 09:00, 21.7,
  Until: 10:00, 21.7,
  Until: 11:00, 21.7,
  Until: 12:00, 21.7,
  Until: 13:00, 21.7,
  Until: 14:00, 21.7,
  Until: 15:00, 21.7,
  Until: 16:00, 21.7,
  Until: 17:00, 21.7,
  Until: 18:00, 21.7,
  Until: 19:00, 21.7,
  Until: 20:00, 21.7,
  Until: 21:00, 21.7,
  Until: 22:00, 21.7,
  Until: 23:00, 21.7,
  Until: 24:00, 21.7;

Schedule:Compact,
  CLGSETP_OFF,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 23.9,
  Until: 02:00, 23.9,
  Until: 03:00, 23.9,
  Until: 04:00, 23.9,
  Until: 05:00, 23.9,
  Until: 06:00, 23.9,
  Until: 07:00, 23.9,
  Until: 08:00, 23.9,
  Until: 09:00, 23.9,
  Until: 10:00, 23.9,
  Until: 11:00, 23.9,
  Until: 12:00, 23.9,
  Until: 13:00, 23.9,
  Until: 14:00, 23.9,
  Until: 15:00, 23.9,
  Until: 16:00, 23.9,
  Until: 17:00, 23.9,
  Until: 18:00, 23.9,
  Until: 19:00, 23.9,
  Until: 20:00, 23.9,
  Until: 21:00, 23.9,
  Until: 22:00, 23.9,
  Until: 23:00, 23.9,
  Until: 24:00, 23.9,
  For: Saturday,
  Until: 01:00, 23.9,
  Until: 02:00, 23.9,
  Until: 03:00, 23.9,
  Until: 04:00, 23.9,
  Until: 05:00, 23.9,
  Until: 06:00, 23.9,
  Until: 07:00, 23.9,
  Until: 08:00, 23.9,
  Until: 09:00, 23.9,
  Until: 10:00, 23.9,
  Until: 11:00, 23.9,
  Until: 12:00, 23.9,
  Until: 13:00, 23.9,
  Until: 14:00, 23.9,
  Until: 15:00, 23.9,
  Until: 16:00, 23.9,
  Until: 17:00, 23.9,
  Until: 18:00, 23.9,
  Until: 19:00, 23.9,
  Until: 20:00, 23.9,
  Until: 21:00, 23.9,
  Until: 22:00, 23.9,
  Until: 23:00, 23.9,
  Until: 24:00, 23.9,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 23.9,
  Until: 02:00, 23.9,
  Until: 03:00, 23.9,
  Until: 04:00, 23.9,
  Until: 05:00, 23.9,
  Until: 06:00, 23.9,
  Until: 07:00, 23.9,
  Until: 08:00, 23.9,
  Until: 09:00, 23.9,
  Until: 10:00, 23.9,
  Until: 11:00, 23.9,
  Until: 12:00, 23.9,
  Until: 13:00, 23.9,
  Until: 14:00, 23.9,
  Until: 15:00, 23.9,
  Until: 16:00, 23.9,
  Until: 17:00, 23.9,
  Until: 18:00, 23.9,
  Until: 19:00, 23.9,
  Until: 20:00, 23.9,
  Until: 21:00, 23.9,
  Until: 22:00, 23.9,
  Until: 23:00, 23.9,
  Until: 24:00, 23.9;

Schedule:Compact,
  HTGSETP_OFF,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 15.6,
  Until: 02:00, 15.6,
  Until: 03:00, 15.6,
  Until: 04:00, 15.6,
  Until: 05:00, 15.6,
  Until: 06:00, 15.6,
  Until: 07:00, 15.6,
  Until: 08:00, 21.1,
  Until: 09:00, 21.1,
  Until: 10:00, 21.1,
  Until: 11:00, 21.1,
  Until: 12:00, 21.1,
  Until: 13:00, 21.1,
  Until: 14:00, 21.1,
  Until: 15:00, 21.1,
  Until: 16:00, 21.1,
  Until: 17:00, 18.3,
  Until: 18:00, 15.6,
  Until: 19:00, 15.6,
  Until: 20:00, 15.6,
  Until: 21:00, 15.6,
  Until: 22:00, 15.6,
  Until: 23:00, 15.6,
  Until: 24:00, 15.6,
  For: Saturday,
  Until: 01:00, 15.6,
  Until: 02:00, 15.6,
  Until: 03:00, 15.6,
  Until: 04:00, 15.6,
  Until: 05:00, 15.6,
  Until: 06:00, 15.6,
  Until: 07:00, 15.6,
  Until: 08:00, 15.6,
  Until: 09:00, 15.6,
  Until: 10:00, 15.6,
  Until: 11:00, 15.6,
  Until: 12:00, 15.6,
  Until: 13:00, 15.6,
  Until: 14:00, 15.6,
  Until: 15:00, 15.6,
  Until: 16:00, 15.6,
  Until: 17:00, 15.6,
  Until: 18:00, 15.6,
  Until: 19:00, 15.6,
  Until: 20:00, 15.6,
  Until: 21:00, 15.6,
  Until: 22:00, 15.6,
  Until: 23:00, 15.6,
  Until: 24:00, 15.6,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 15.6,
  Until: 02:00, 15.6,
  Until: 03:00, 15.6,
  Until: 04:00, 15.6,
  Until: 05:00, 15.6,
  Until: 06:00, 15.6,
  Until: 07:00, 15.6,
  Until: 08:00, 15.6,
  Until: 09:00, 15.6,
  Until: 10:00, 15.6,
  Until: 11:00, 15.6,
  Until: 12:00, 15.6,
  Until: 13:00, 15.6,
  Until: 14:00, 15.6,
  Until: 15:00, 15.6,
  Until: 16:00, 15.6,
  Until: 17:00, 15.6,
  Until: 18:00, 15.6,
  Until: 19:00, 15.6,
  Until: 20:00, 15.6,
  Until: 21:00, 15.6,
  Until: 22:00, 15.6,
  Until: 23:00, 15.6,
  Until: 24:00, 15.6;

Schedule:Compact,
  ACTIVITY_120W,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 120,
  Until: 02:00, 120,
  Until: 03:00, 120,
  Until: 04:00, 120,
  Until: 05:00, 120,
  Until: 06:00, 120,
  Until: 07:00, 120,
  Until: 08:00, 120,
  Until: 09:00, 120,
  Until: 10:00, 120,
  Until: 11:00, 120,
  Until: 12:00, 120,
  Until: 13:00, 120,
  Until: 14:00, 120,
  Until: 15:00, 120,
  Until: 16:00, 120,
  Until: 17:00, 120,
  Until: 18:00, 120,
  Until: 19:00, 120,
  Until: 20:00, 120,
  Until: 21:00, 120,
  Until: 22:00, 120,
  Until: 23:00, 120,
  Until: 24:00, 120,
  For: Saturday,
  Until: 01:00, 120,
  Until: 02:00, 120,
  Until: 03:00, 120,
  Until: 04:00, 120,
  Until: 05:00, 120,
  Until: 06:00, 120,
  Until: 07:00, 120,
  Until: 08:00, 120,
  Until: 09:00, 120,
  Until: 10:00, 120,
  Until: 11:00, 120,
  Until: 12:00, 120,
  Until: 13:00, 120,
  Until: 14:00, 120,
  Until: 15:00, 120,
  Until: 16:00, 120,
  Until: 17:00, 120,
  Until: 18:00, 120,
  Until: 19:00, 120,
  Until: 20:00, 120,
  Until: 21:00, 120,
  Until: 22:00, 120,
  Until: 23:00, 120,
  Until: 24:00, 120,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00, 120,
  Until: 02:00, 120,
  Until: 03:00, 120,
  Until: 04:00, 120,
  Until: 05:00, 120,
  Until: 06:00, 120,
  Until: 07:00, 120,
  Until: 08:00, 120,
  Until: 09:00, 120,
  Until: 10:00, 120,
  Until: 11:00, 120,
  Until: 12:00, 120,
  Until: 13:00, 120,
  Until: 14:00, 120,
  Until: 15:00, 120,
  Until: 16:00, 120,
  Until: 17:00, 120,
  Until: 18:00, 120,
  Until: 19:00, 120,
  Until: 20:00, 120,
  Until: 21:00, 120,
  Until: 22:00, 120,
  Until: 23:00, 120,
  Until: 24:00, 120;

Material,
  Stucco 0.4in,
  Smooth,
  0.0102,
  0.6918,
  1858,
  837,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 5/8in,
  Smooth,
  0.0159,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material:NoMass,
  Wall Insulation,
  Rough,
  2.3,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Roof Insulation,
  Rough,
  2.6,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  Smooth,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.28,
  7824,
  500,
  0.9,
  0.7,
  0.7;

Material,
  Concrete 4in,
  MediumRough,
  0.1016,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Concrete 8in,
  MediumRough,
  0.2032,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Construction,
  ExtWall,
  Stucco 0.4in,
  Gypsum 5/8in,
  Wall Insulation,
  Gypsum 5/8in;

Construction,
  IntWall,
  Gypsum 5/8in,
  Gypsum 5/8in;

Construction,
  Roof,
  Roof Membrane,
  Roof Insulation,
  Metal Decking;

Construction,
  GroundSlab,
  Concrete 4in;

Construction,
  IntFloorCeil,
  Concrete 8in;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.12,
  0.39,
  0.5;

Construction,
  Window,
  Window Glazing;

Zone,
  G SW APARTMENT,
  0,
  0.0,
  0,
  0.0,
  1,
  1,
  3.05;

Zone,
  G S1 APARTMENT,
  0,
  11.57,
  0,
  0.0,
  1,
  1,
  3.05;

Zone,
  G S2 APARTMENT,
  0,
  23.14,
  0,
  0.0,
  1,
  1,
  3.05;

Zone,
  OFFICE,
  0,
  34.71,
  0,
  0.0,
  1,
  1,
  3.05;

Zone,
  G NW APARTMENT,
  0,
  0.0,
  9.308,
  0.0,
  1,
  1,
  3.05;

Zone,
  G N1 APARTMENT,
  0,
  11.57,
  9.308,
  0.0,
  1,
  1,
  3.05;

Zone,
  G N2 APARTMENT,
  0,
  23.14,
  9.308,
  0.0,
  1,
  1,
  3.05;

Zone,
  G NE APARTMENT,
  0,
  34.71,
  9.308,
  0.0,
  1,
  1,
  3.05;

Zone,
  G CORRIDOR,
  0,
  0,
  7.63,
  0.0,
  1,
  1,
  3.05;

Zone,
  M SW APARTMENT,
  0,
  0.0,
  0,
  3.05,
  1,
  8,
  3.05;

Zone,
  M S1 APARTMENT,
  0,
  11.57,
  0,
  3.05,
  1,
  8,
  3.05;

Zone,
  M S2 APARTMENT,
  0,
  23.14,
  0,
  3.05,
  1,
  8,
  3.05;

Zone,
  M SE APARTMENT,
  0,
  34.71,
  0,
  3.05,
  1,
  8,
  3.05;

Zone,
  M NW APARTMENT,
  0,
  0.0,
  9.308,
  3.05,
  1,
  8,
  3.05;

Zone,
  M N1 APARTMENT,
  0,
  11.57,
  9.308,
  3.05,
  1,
  8,
  3.05;

Zone,
  M N2 APARTMENT,
  0,
  23.14,
  9.308,
  3.05,
  1,
  8,
  3.05;

Zone,
  M NE APARTMENT,
  0,
  34.71,
  9.308,
  3.05,
  1,
  8,
  3.05;

Zone,
  M CORRIDOR,
  0,
  0,
  7.63,
  3.05,
  1,
  8,
  3.05;

Zone,
  T SW APARTMENT,
  0,
  0.0,
  0,
  27.45,
  1,
  1,
  3.05;

Zone,
  T S1 APARTMENT,
  0,
  11.57,
  0,
  27.45,
  1,
  1,
  3.05;

Zone,
  T S2 APARTMENT,
  0,
  23.14,
  0,
  27.45,
  1,
  1,
  3.05;

Zone,
  T SE APARTMENT,
  0,
  34.71,
  0,
  27.45,
  1,
  1,
  3.05;

Zone,
  T NW APARTMENT,
  0,
  0.0,
  9.308,
  27.45,
  1,
  1,
  3.05;

Zone,
  T N1 APARTMENT,
  0,
  11.57,
  9.308,
  27.45,
  1,
  1,
  3.05;

Zone,
  T N2 APARTMENT,
  0,
  23.14,
  9.308,
  27.45,
  1,
  1,
  3.05;

Zone,
  T NE APARTMENT,
  0,
  34.71,
  9.308,
  27.45,
  1,
  1,
  3.05;

Zone,
  T CORRIDOR,
  0,
  0,
  7.63,
  27.45,
  1,
  1,
  3.05;

BuildingSurface:Detailed,
  G SW APARTMENT Floor,
  Floor,
  GroundSlab,
  G SW APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  0.0,
  11.57,
  7.63,
  0.0,
  11.57,
  0,
  0.0,
  0.0,
  0,
  0.0;

BuildingSurface:Detailed,
  G SW APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G SW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0,
  3.05,
  11.57,
  0,
  3.05,
  11.57,
  7.63,
  3.05,
  0.0,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G SW APARTMENT South Wall,
  Wall,
  ExtWall,
  G SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0,
  3.05,
  0.0,
  0,
  0.0,
  11.57,
  0,
  0.0,
  11.57,
  0,
  3.05;

FenestrationSurface:Detailed,
  G SW APARTMENT South Wall Window,
  Window,
  Window,
  G SW APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  2.6164,
  0.0,
  2.3603,
  2.6164,
  0.0,
  0.6897,
  8.9536,
  0.0,
  0.6897,
  8.9536,
  0.0,
  2.3603;

BuildingSurface:Detailed,
  G SW APARTMENT North Wall,
  Wall,
  IntWall,
  G SW APARTMENT,
  ,
  Surface,
  G CORRIDOR South Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  0.0,
  0.0,
  7.63,
  0.0,
  0.0,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G SW APARTMENT East Wall,
  Wall,
  IntWall,
  G SW APARTMENT,
  ,
  Surface,
  G S1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  0,
  3.05,
  11.57,
  0,
  0.0,
  11.57,
  7.63,
  0.0,
  11.57,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G SW APARTMENT West Wall,
  Wall,
  ExtWall,
  G SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  7.63,
  3.05,
  0.0,
  7.63,
  0.0,
  0.0,
  0,
  0.0,
  0.0,
  0,
  3.05;

FenestrationSurface:Detailed,
  G SW APARTMENT West Wall Window,
  Window,
  Window,
  G SW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  5.9046,
  2.3603,
  0.0,
  5.9046,
  0.6897,
  0.0,
  1.7254,
  0.6897,
  0.0,
  1.7254,
  2.3603;

BuildingSurface:Detailed,
  G S1 APARTMENT Floor,
  Floor,
  GroundSlab,
  G S1 APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  0.0,
  23.14,
  7.63,
  0.0,
  23.14,
  0,
  0.0,
  11.57,
  0,
  0.0;

BuildingSurface:Detailed,
  G S1 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G S1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  0,
  3.05,
  23.14,
  0,
  3.05,
  23.14,
  7.63,
  3.05,
  11.57,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S1 APARTMENT South Wall,
  Wall,
  ExtWall,
  G S1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  0,
  3.05,
  11.57,
  0,
  0.0,
  23.14,
  0,
  0.0,
  23.14,
  0,
  3.05;

FenestrationSurface:Detailed,
  G S1 APARTMENT South Wall Window,
  Window,
  Window,
  G S1 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  14.1864,
  0.0,
  2.3603,
  14.1864,
  0.0,
  0.6897,
  20.5236,
  0.0,
  0.6897,
  20.5236,
  0.0,
  2.3603;

BuildingSurface:Detailed,
  G S1 APARTMENT North Wall,
  Wall,
  IntWall,
  G S1 APARTMENT,
  ,
  Surface,
  G CORRIDOR South Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  0.0,
  11.57,
  7.63,
  0.0,
  11.57,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S1 APARTMENT East Wall,
  Wall,
  IntWall,
  G S1 APARTMENT,
  ,
  Surface,
  G S2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  0,
  3.05,
  23.14,
  0,
  0.0,
  23.14,
  7.63,
  0.0,
  23.14,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S1 APARTMENT West Wall,
  Wall,
  IntWall,
  G S1 APARTMENT,
  ,
  Surface,
  G SW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  0.0,
  11.57,
  0,
  0.0,
  11.57,
  0,
  3.05;

BuildingSurface:Detailed,
  G S2 APARTMENT Floor,
  Floor,
  GroundSlab,
  G S2 APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  0.0,
  34.71,
  7.63,
  0.0,
  34.71,
  0,
  0.0,
  23.14,
  0,
  0.0;

BuildingSurface:Detailed,
  G S2 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G S2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  0,
  3.05,
  34.71,
  0,
  3.05,
  34.71,
  7.63,
  3.05,
  23.14,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S2 APARTMENT South Wall,
  Wall,
  ExtWall,
  G S2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  0,
  3.05,
  23.14,
  0,
  0.0,
  34.71,
  0,
  0.0,
  34.71,
  0,
  3.05;

FenestrationSurface:Detailed,
  G S2 APARTMENT South Wall Window,
  Window,
  Window,
  G S2 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  25.7564,
  0.0,
  2.3603,
  25.7564,
  0.0,
  0.6897,
  32.0936,
  0.0,
  0.6897,
  32.0936,
  0.0,
  2.3603;

BuildingSurface:Detailed,
  G S2 APARTMENT North Wall,
  Wall,
  IntWall,
  G S2 APARTMENT,
  ,
  Surface,
  G CORRIDOR South Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  0.0,
  23.14,
  7.63,
  0.0,
  23.14,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S2 APARTMENT East Wall,
  Wall,
  IntWall,
  G S2 APARTMENT,
  ,
  Surface,
  OFFICE West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  0,
  3.05,
  34.71,
  0,
  0.0,
  34.71,
  7.63,
  0.0,
  34.71,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G S2 APARTMENT West Wall,
  Wall,
  IntWall,
  G S2 APARTMENT,
  ,
  Surface,
  G S1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  0.0,
  23.14,
  0,
  0.0,
  23.14,
  0,
  3.05;

BuildingSurface:Detailed,
  OFFICE Floor,
  Floor,
  GroundSlab,
  OFFICE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  0.0,
  46.28,
  7.63,
  0.0,
  46.28,
  0,
  0.0,
  34.71,
  0,
  0.0;

BuildingSurface:Detailed,
  OFFICE Ceiling,
  Ceiling,
  IntFloorCeil,
  OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  0,
  3.05,
  46.28,
  0,
  3.05,
  46.28,
  7.63,
  3.05,
  34.71,
  7.63,
  3.05;

BuildingSurface:Detailed,
  OFFICE South Wall,
  Wall,
  ExtWall,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  0,
  3.05,
  34.71,
  0,
  0.0,
  46.28,
  0,
  0.0,
  46.28,
  0,
  3.05;

FenestrationSurface:Detailed,
  OFFICE South Wall Window,
  Window,
  Window,
  OFFICE South Wall,
  ,
  ,
  ,
  1,
  4,
  37.3264,
  0.0,
  2.3603,
  37.3264,
  0.0,
  0.6897,
  43.6636,
  0.0,
  0.6897,
  43.6636,
  0.0,
  2.3603;

BuildingSurface:Detailed,
  OFFICE North Wall,
  Wall,
  IntWall,
  OFFICE,
  ,
  Surface,
  G CORRIDOR South Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  7.63,
  3.05,
  46.28,
  7.63,
  0.0,
  34.71,
  7.63,
  0.0,
  34.71,
  7.63,
  3.05;

BuildingSurface:Detailed,
  OFFICE East Wall,
  Wall,
  ExtWall,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  0,
  3.05,
  46.28,
  0,
  0.0,
  46.28,
  7.63,
  0.0,
  46.28,
  7.63,
  3.05;

FenestrationSurface:Detailed,
  OFFICE East Wall Window,
  Window,
  Window,
  OFFICE East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  1.7254,
  2.3603,
  46.28,
  1.7254,
  0.6897,
  46.28,
  5.9046,
  0.6897,
  46.28,
  5.9046,
  2.3603;

BuildingSurface:Detailed,
  OFFICE West Wall,
  Wall,
  IntWall,
  OFFICE,
  ,
  Surface,
  G S2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  0.0,
  34.71,
  0,
  0.0,
  34.71,
  0,
  3.05;

BuildingSurface:Detailed,
  G NW APARTMENT Floor,
  Floor,
  GroundSlab,
  G NW APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  16.938,
  0.0,
  11.57,
  16.938,
  0.0,
  11.57,
  9.308,
  0.0,
  0.0,
  9.308,
  0.0;

BuildingSurface:Detailed,
  G NW APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G NW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  9.308,
  3.05,
  11.57,
  9.308,
  3.05,
  11.57,
  16.938,
  3.05,
  0.0,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G NW APARTMENT North Wall,
  Wall,
  ExtWall,
  G NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  16.938,
  3.05,
  11.57,
  16.938,
  0.0,
  0.0,
  16.938,
  0.0,
  0.0,
  16.938,
  3.05;

FenestrationSurface:Detailed,
  G NW APARTMENT North Wall Window,
  Window,
  Window,
  G NW APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  8.9536,
  16.938,
  2.3603,
  8.9536,
  16.938,
  0.6897,
  2.6164,
  16.938,
  0.6897,
  2.6164,
  16.938,
  2.3603;

BuildingSurface:Detailed,
  G NW APARTMENT South Wall,
  Wall,
  IntWall,
  G NW APARTMENT,
  ,
  Surface,
  G CORRIDOR North Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  9.308,
  3.05,
  0.0,
  9.308,
  0.0,
  11.57,
  9.308,
  0.0,
  11.57,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G NW APARTMENT East Wall,
  Wall,
  IntWall,
  G NW APARTMENT,
  ,
  Surface,
  G N1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  0.0,
  11.57,
  16.938,
  0.0,
  11.57,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G NW APARTMENT West Wall,
  Wall,
  ExtWall,
  G NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  16.938,
  3.05,
  0.0,
  16.938,
  0.0,
  0.0,
  9.308,
  0.0,
  0.0,
  9.308,
  3.05;

FenestrationSurface:Detailed,
  G NW APARTMENT West Wall Window,
  Window,
  Window,
  G NW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  15.2126,
  2.3603,
  0.0,
  15.2126,
  0.6897,
  0.0,
  11.0334,
  0.6897,
  0.0,
  11.0334,
  2.3603;

BuildingSurface:Detailed,
  G N1 APARTMENT Floor,
  Floor,
  GroundSlab,
  G N1 APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  0.0,
  23.14,
  16.938,
  0.0,
  23.14,
  9.308,
  0.0,
  11.57,
  9.308,
  0.0;

BuildingSurface:Detailed,
  G N1 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G N1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  3.05,
  23.14,
  9.308,
  3.05,
  23.14,
  16.938,
  3.05,
  11.57,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G N1 APARTMENT North Wall,
  Wall,
  ExtWall,
  G N1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  16.938,
  3.05,
  23.14,
  16.938,
  0.0,
  11.57,
  16.938,
  0.0,
  11.57,
  16.938,
  3.05;

FenestrationSurface:Detailed,
  G N1 APARTMENT North Wall Window,
  Window,
  Window,
  G N1 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  20.5236,
  16.938,
  2.3603,
  20.5236,
  16.938,
  0.6897,
  14.1864,
  16.938,
  0.6897,
  14.1864,
  16.938,
  2.3603;

BuildingSurface:Detailed,
  G N1 APARTMENT South Wall,
  Wall,
  IntWall,
  G N1 APARTMENT,
  ,
  Surface,
  G CORRIDOR North Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  0.0,
  23.14,
  9.308,
  0.0,
  23.14,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G N1 APARTMENT East Wall,
  Wall,
  IntWall,
  G N1 APARTMENT,
  ,
  Surface,
  G N2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  0.0,
  23.14,
  16.938,
  0.0,
  23.14,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G N1 APARTMENT West Wall,
  Wall,
  IntWall,
  G N1 APARTMENT,
  ,
  Surface,
  G NW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  3.05,
  11.57,
  16.938,
  0.0,
  11.57,
  9.308,
  0.0,
  11.57,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G N2 APARTMENT Floor,
  Floor,
  GroundSlab,
  G N2 APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  0.0,
  34.71,
  16.938,
  0.0,
  34.71,
  9.308,
  0.0,
  23.14,
  9.308,
  0.0;

BuildingSurface:Detailed,
  G N2 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G N2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  3.05,
  34.71,
  9.308,
  3.05,
  34.71,
  16.938,
  3.05,
  23.14,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G N2 APARTMENT North Wall,
  Wall,
  ExtWall,
  G N2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  16.938,
  3.05,
  34.71,
  16.938,
  0.0,
  23.14,
  16.938,
  0.0,
  23.14,
  16.938,
  3.05;

FenestrationSurface:Detailed,
  G N2 APARTMENT North Wall Window,
  Window,
  Window,
  G N2 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  32.0936,
  16.938,
  2.3603,
  32.0936,
  16.938,
  0.6897,
  25.7564,
  16.938,
  0.6897,
  25.7564,
  16.938,
  2.3603;

BuildingSurface:Detailed,
  G N2 APARTMENT South Wall,
  Wall,
  IntWall,
  G N2 APARTMENT,
  ,
  Surface,
  G CORRIDOR North Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  0.0,
  34.71,
  9.308,
  0.0,
  34.71,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G N2 APARTMENT East Wall,
  Wall,
  IntWall,
  G N2 APARTMENT,
  ,
  Surface,
  G NE APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  0.0,
  34.71,
  16.938,
  0.0,
  34.71,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G N2 APARTMENT West Wall,
  Wall,
  IntWall,
  G N2 APARTMENT,
  ,
  Surface,
  G N1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  3.05,
  23.14,
  16.938,
  0.0,
  23.14,
  9.308,
  0.0,
  23.14,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G NE APARTMENT Floor,
  Floor,
  GroundSlab,
  G NE APARTMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  0.0,
  46.28,
  16.938,
  0.0,
  46.28,
  9.308,
  0.0,
  34.71,
  9.308,
  0.0;

BuildingSurface:Detailed,
  G NE APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  G NE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  3.05,
  46.28,
  9.308,
  3.05,
  46.28,
  16.938,
  3.05,
  34.71,
  16.938,
  3.05;

BuildingSurface:Detailed,
  G NE APARTMENT North Wall,
  Wall,
  ExtWall,
  G NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  16.938,
  3.05,
  46.28,
  16.938,
  0.0,
  34.71,
  16.938,
  0.0,
  34.71,
  16.938,
  3.05;

FenestrationSurface:Detailed,
  G NE APARTMENT North Wall Window,
  Window,
  Window,
  G NE APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  43.6636,
  16.938,
  2.3603,
  43.6636,
  16.938,
  0.6897,
  37.3264,
  16.938,
  0.6897,
  37.3264,
  16.938,
  2.3603;

BuildingSurface:Detailed,
  G NE APARTMENT South Wall,
  Wall,
  IntWall,
  G NE APARTMENT,
  ,
  Surface,
  G CORRIDOR North Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  0.0,
  46.28,
  9.308,
  0.0,
  46.28,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G NE APARTMENT East Wall,
  Wall,
  ExtWall,
  G NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  9.308,
  3.05,
  46.28,
  9.308,
  0.0,
  46.28,
  16.938,
  0.0,
  46.28,
  16.938,
  3.05;

FenestrationSurface:Detailed,
  G NE APARTMENT East Wall Window,
  Window,
  Window,
  G NE APARTMENT East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  11.0334,
  2.3603,
  46.28,
  11.0334,
  0.6897,
  46.28,
  15.2126,
  0.6897,
  46.28,
  15.2126,
  2.3603;

BuildingSurface:Detailed,
  G NE APARTMENT West Wall,
  Wall,
  IntWall,
  G NE APARTMENT,
  ,
  Surface,
  G N2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  3.05,
  34.71,
  16.938,
  0.0,
  34.71,
  9.308,
  0.0,
  34.71,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR Floor,
  Floor,
  GroundSlab,
  G CORRIDOR,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  9.308,
  0.0,
  46.28,
  9.308,
  0.0,
  46.28,
  7.63,
  0.0,
  0,
  7.63,
  0.0;

BuildingSurface:Detailed,
  G CORRIDOR Ceiling,
  Ceiling,
  IntFloorCeil,
  G CORRIDOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.63,
  3.05,
  46.28,
  7.63,
  3.05,
  46.28,
  9.308,
  3.05,
  0,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR West Wall,
  Wall,
  ExtWall,
  G CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  9.308,
  3.05,
  0,
  9.308,
  0.0,
  0,
  7.63,
  0.0,
  0,
  7.63,
  3.05;

FenestrationSurface:Detailed,
  G CORRIDOR West Wall Window,
  Window,
  Window,
  G CORRIDOR West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  9.0239,
  2.5337,
  0.0,
  9.0239,
  0.5163,
  0.0,
  7.9141,
  0.5163,
  0.0,
  7.9141,
  2.5337;

BuildingSurface:Detailed,
  G CORRIDOR East Wall,
  Wall,
  ExtWall,
  G CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  7.63,
  3.05,
  46.28,
  7.63,
  0.0,
  46.28,
  9.308,
  0.0,
  46.28,
  9.308,
  3.05;

FenestrationSurface:Detailed,
  G CORRIDOR East Wall Window,
  Window,
  Window,
  G CORRIDOR East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  7.9141,
  2.5337,
  46.28,
  7.9141,
  0.5163,
  46.28,
  9.0239,
  0.5163,
  46.28,
  9.0239,
  2.5337;

BuildingSurface:Detailed,
  G CORRIDOR South Wall 0,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G SW APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  3.05,
  0.0,
  7.63,
  0.0,
  11.57,
  7.63,
  0.0,
  11.57,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR North Wall 0,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G NW APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  0.0,
  0.0,
  9.308,
  0.0,
  0.0,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR South Wall 1,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G S1 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  0.0,
  23.14,
  7.63,
  0.0,
  23.14,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR North Wall 1,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G N1 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  0.0,
  11.57,
  9.308,
  0.0,
  11.57,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR South Wall 2,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G S2 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  0.0,
  34.71,
  7.63,
  0.0,
  34.71,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR North Wall 2,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G N2 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  0.0,
  23.14,
  9.308,
  0.0,
  23.14,
  9.308,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR South Wall 3,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  OFFICE North Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  0.0,
  46.28,
  7.63,
  0.0,
  46.28,
  7.63,
  3.05;

BuildingSurface:Detailed,
  G CORRIDOR North Wall 3,
  Wall,
  IntWall,
  G CORRIDOR,
  ,
  Surface,
  G NE APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  9.308,
  3.05,
  46.28,
  9.308,
  0.0,
  34.71,
  9.308,
  0.0,
  34.71,
  9.308,
  3.05;

BuildingSurface:Detailed,
  M SW APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M SW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  3.05,
  11.57,
  7.63,
  3.05,
  11.57,
  0,
  3.05,
  0.0,
  0,
  3.05;

BuildingSurface:Detailed,
  M SW APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M SW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  0,
  6.1,
  11.57,
  0,
  6.1,
  11.57,
  7.63,
  6.1,
  0.0,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M SW APARTMENT South Wall,
  Wall,
  ExtWall,
  M SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0,
  6.1,
  0.0,
  0,
  3.05,
  11.57,
  0,
  3.05,
  11.57,
  0,
  6.1;

FenestrationSurface:Detailed,
  M SW APARTMENT South Wall Window,
  Window,
  Window,
  M SW APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  2.6164,
  0.0,
  5.4103,
  2.6164,
  0.0,
  3.7397,
  8.9536,
  0.0,
  3.7397,
  8.9536,
  0.0,
  5.4103;

BuildingSurface:Detailed,
  M SW APARTMENT North Wall,
  Wall,
  IntWall,
  M SW APARTMENT,
  ,
  Surface,
  M CORRIDOR South Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  6.1,
  11.57,
  7.63,
  3.05,
  0.0,
  7.63,
  3.05,
  0.0,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M SW APARTMENT East Wall,
  Wall,
  IntWall,
  M SW APARTMENT,
  ,
  Surface,
  M S1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  0,
  6.1,
  11.57,
  0,
  3.05,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M SW APARTMENT West Wall,
  Wall,
  ExtWall,
  M SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  7.63,
  6.1,
  0.0,
  7.63,
  3.05,
  0.0,
  0,
  3.05,
  0.0,
  0,
  6.1;

FenestrationSurface:Detailed,
  M SW APARTMENT West Wall Window,
  Window,
  Window,
  M SW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  5.9046,
  5.4103,
  0.0,
  5.9046,
  3.7397,
  0.0,
  1.7254,
  3.7397,
  0.0,
  1.7254,
  5.4103;

BuildingSurface:Detailed,
  M S1 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M S1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  3.05,
  23.14,
  7.63,
  3.05,
  23.14,
  0,
  3.05,
  11.57,
  0,
  3.05;

BuildingSurface:Detailed,
  M S1 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M S1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  0,
  6.1,
  23.14,
  0,
  6.1,
  23.14,
  7.63,
  6.1,
  11.57,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S1 APARTMENT South Wall,
  Wall,
  ExtWall,
  M S1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  0,
  6.1,
  11.57,
  0,
  3.05,
  23.14,
  0,
  3.05,
  23.14,
  0,
  6.1;

FenestrationSurface:Detailed,
  M S1 APARTMENT South Wall Window,
  Window,
  Window,
  M S1 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  14.1864,
  0.0,
  5.4103,
  14.1864,
  0.0,
  3.7397,
  20.5236,
  0.0,
  3.7397,
  20.5236,
  0.0,
  5.4103;

BuildingSurface:Detailed,
  M S1 APARTMENT North Wall,
  Wall,
  IntWall,
  M S1 APARTMENT,
  ,
  Surface,
  M CORRIDOR South Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  6.1,
  23.14,
  7.63,
  3.05,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S1 APARTMENT East Wall,
  Wall,
  IntWall,
  M S1 APARTMENT,
  ,
  Surface,
  M S2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  0,
  6.1,
  23.14,
  0,
  3.05,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S1 APARTMENT West Wall,
  Wall,
  IntWall,
  M S1 APARTMENT,
  ,
  Surface,
  M SW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  6.1,
  11.57,
  7.63,
  3.05,
  11.57,
  0,
  3.05,
  11.57,
  0,
  6.1;

BuildingSurface:Detailed,
  M S2 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M S2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  3.05,
  34.71,
  7.63,
  3.05,
  34.71,
  0,
  3.05,
  23.14,
  0,
  3.05;

BuildingSurface:Detailed,
  M S2 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M S2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  0,
  6.1,
  34.71,
  0,
  6.1,
  34.71,
  7.63,
  6.1,
  23.14,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S2 APARTMENT South Wall,
  Wall,
  ExtWall,
  M S2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  0,
  6.1,
  23.14,
  0,
  3.05,
  34.71,
  0,
  3.05,
  34.71,
  0,
  6.1;

FenestrationSurface:Detailed,
  M S2 APARTMENT South Wall Window,
  Window,
  Window,
  M S2 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  25.7564,
  0.0,
  5.4103,
  25.7564,
  0.0,
  3.7397,
  32.0936,
  0.0,
  3.7397,
  32.0936,
  0.0,
  5.4103;

BuildingSurface:Detailed,
  M S2 APARTMENT North Wall,
  Wall,
  IntWall,
  M S2 APARTMENT,
  ,
  Surface,
  M CORRIDOR South Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  6.1,
  34.71,
  7.63,
  3.05,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S2 APARTMENT East Wall,
  Wall,
  IntWall,
  M S2 APARTMENT,
  ,
  Surface,
  M SE APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  0,
  6.1,
  34.71,
  0,
  3.05,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M S2 APARTMENT West Wall,
  Wall,
  IntWall,
  M S2 APARTMENT,
  ,
  Surface,
  M S1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  6.1,
  23.14,
  7.63,
  3.05,
  23.14,
  0,
  3.05,
  23.14,
  0,
  6.1;

BuildingSurface:Detailed,
  M SE APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M SE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  3.05,
  46.28,
  7.63,
  3.05,
  46.28,
  0,
  3.05,
  34.71,
  0,
  3.05;

BuildingSurface:Detailed,
  M SE APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M SE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  0,
  6.1,
  46.28,
  0,
  6.1,
  46.28,
  7.63,
  6.1,
  34.71,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M SE APARTMENT South Wall,
  Wall,
  ExtWall,
  M SE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  0,
  6.1,
  34.71,
  0,
  3.05,
  46.28,
  0,
  3.05,
  46.28,
  0,
  6.1;

FenestrationSurface:Detailed,
  M SE APARTMENT South Wall Window,
  Window,
  Window,
  M SE APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  37.3264,
  0.0,
  5.4103,
  37.3264,
  0.0,
  3.7397,
  43.6636,
  0.0,
  3.7397,
  43.6636,
  0.0,
  5.4103;

BuildingSurface:Detailed,
  M SE APARTMENT North Wall,
  Wall,
  IntWall,
  M SE APARTMENT,
  ,
  Surface,
  M CORRIDOR South Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  7.63,
  6.1,
  46.28,
  7.63,
  3.05,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M SE APARTMENT East Wall,
  Wall,
  ExtWall,
  M SE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  0,
  6.1,
  46.28,
  0,
  3.05,
  46.28,
  7.63,
  3.05,
  46.28,
  7.63,
  6.1;

FenestrationSurface:Detailed,
  M SE APARTMENT East Wall Window,
  Window,
  Window,
  M SE APARTMENT East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  1.7254,
  5.4103,
  46.28,
  1.7254,
  3.7397,
  46.28,
  5.9046,
  3.7397,
  46.28,
  5.9046,
  5.4103;

BuildingSurface:Detailed,
  M SE APARTMENT West Wall,
  Wall,
  IntWall,
  M SE APARTMENT,
  ,
  Surface,
  M S2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  6.1,
  34.71,
  7.63,
  3.05,
  34.71,
  0,
  3.05,
  34.71,
  0,
  6.1;

BuildingSurface:Detailed,
  M NW APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M NW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  16.938,
  3.05,
  11.57,
  16.938,
  3.05,
  11.57,
  9.308,
  3.05,
  0.0,
  9.308,
  3.05;

BuildingSurface:Detailed,
  M NW APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M NW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  9.308,
  6.1,
  11.57,
  9.308,
  6.1,
  11.57,
  16.938,
  6.1,
  0.0,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M NW APARTMENT North Wall,
  Wall,
  ExtWall,
  M NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  16.938,
  6.1,
  11.57,
  16.938,
  3.05,
  0.0,
  16.938,
  3.05,
  0.0,
  16.938,
  6.1;

FenestrationSurface:Detailed,
  M NW APARTMENT North Wall Window,
  Window,
  Window,
  M NW APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  8.9536,
  16.938,
  5.4103,
  8.9536,
  16.938,
  3.7397,
  2.6164,
  16.938,
  3.7397,
  2.6164,
  16.938,
  5.4103;

BuildingSurface:Detailed,
  M NW APARTMENT South Wall,
  Wall,
  IntWall,
  M NW APARTMENT,
  ,
  Surface,
  M CORRIDOR North Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  9.308,
  6.1,
  0.0,
  9.308,
  3.05,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M NW APARTMENT East Wall,
  Wall,
  IntWall,
  M NW APARTMENT,
  ,
  Surface,
  M N1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  6.1,
  11.57,
  9.308,
  3.05,
  11.57,
  16.938,
  3.05,
  11.57,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M NW APARTMENT West Wall,
  Wall,
  ExtWall,
  M NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  16.938,
  6.1,
  0.0,
  16.938,
  3.05,
  0.0,
  9.308,
  3.05,
  0.0,
  9.308,
  6.1;

FenestrationSurface:Detailed,
  M NW APARTMENT West Wall Window,
  Window,
  Window,
  M NW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  15.2126,
  5.4103,
  0.0,
  15.2126,
  3.7397,
  0.0,
  11.0334,
  3.7397,
  0.0,
  11.0334,
  5.4103;

BuildingSurface:Detailed,
  M N1 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M N1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  3.05,
  23.14,
  16.938,
  3.05,
  23.14,
  9.308,
  3.05,
  11.57,
  9.308,
  3.05;

BuildingSurface:Detailed,
  M N1 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M N1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  6.1,
  23.14,
  9.308,
  6.1,
  23.14,
  16.938,
  6.1,
  11.57,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M N1 APARTMENT North Wall,
  Wall,
  ExtWall,
  M N1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  16.938,
  6.1,
  23.14,
  16.938,
  3.05,
  11.57,
  16.938,
  3.05,
  11.57,
  16.938,
  6.1;

FenestrationSurface:Detailed,
  M N1 APARTMENT North Wall Window,
  Window,
  Window,
  M N1 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  20.5236,
  16.938,
  5.4103,
  20.5236,
  16.938,
  3.7397,
  14.1864,
  16.938,
  3.7397,
  14.1864,
  16.938,
  5.4103;

BuildingSurface:Detailed,
  M N1 APARTMENT South Wall,
  Wall,
  IntWall,
  M N1 APARTMENT,
  ,
  Surface,
  M CORRIDOR North Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  6.1,
  11.57,
  9.308,
  3.05,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M N1 APARTMENT East Wall,
  Wall,
  IntWall,
  M N1 APARTMENT,
  ,
  Surface,
  M N2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  6.1,
  23.14,
  9.308,
  3.05,
  23.14,
  16.938,
  3.05,
  23.14,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M N1 APARTMENT West Wall,
  Wall,
  IntWall,
  M N1 APARTMENT,
  ,
  Surface,
  M NW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  6.1,
  11.57,
  16.938,
  3.05,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M N2 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M N2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  3.05,
  34.71,
  16.938,
  3.05,
  34.71,
  9.308,
  3.05,
  23.14,
  9.308,
  3.05;

BuildingSurface:Detailed,
  M N2 APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M N2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  6.1,
  34.71,
  9.308,
  6.1,
  34.71,
  16.938,
  6.1,
  23.14,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M N2 APARTMENT North Wall,
  Wall,
  ExtWall,
  M N2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  16.938,
  6.1,
  34.71,
  16.938,
  3.05,
  23.14,
  16.938,
  3.05,
  23.14,
  16.938,
  6.1;

FenestrationSurface:Detailed,
  M N2 APARTMENT North Wall Window,
  Window,
  Window,
  M N2 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  32.0936,
  16.938,
  5.4103,
  32.0936,
  16.938,
  3.7397,
  25.7564,
  16.938,
  3.7397,
  25.7564,
  16.938,
  5.4103;

BuildingSurface:Detailed,
  M N2 APARTMENT South Wall,
  Wall,
  IntWall,
  M N2 APARTMENT,
  ,
  Surface,
  M CORRIDOR North Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  6.1,
  23.14,
  9.308,
  3.05,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M N2 APARTMENT East Wall,
  Wall,
  IntWall,
  M N2 APARTMENT,
  ,
  Surface,
  M NE APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  6.1,
  34.71,
  9.308,
  3.05,
  34.71,
  16.938,
  3.05,
  34.71,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M N2 APARTMENT West Wall,
  Wall,
  IntWall,
  M N2 APARTMENT,
  ,
  Surface,
  M N1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  6.1,
  23.14,
  16.938,
  3.05,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M NE APARTMENT Floor,
  Floor,
  IntFloorCeil,
  M NE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  3.05,
  46.28,
  16.938,
  3.05,
  46.28,
  9.308,
  3.05,
  34.71,
  9.308,
  3.05;

BuildingSurface:Detailed,
  M NE APARTMENT Ceiling,
  Ceiling,
  IntFloorCeil,
  M NE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  6.1,
  46.28,
  9.308,
  6.1,
  46.28,
  16.938,
  6.1,
  34.71,
  16.938,
  6.1;

BuildingSurface:Detailed,
  M NE APARTMENT North Wall,
  Wall,
  ExtWall,
  M NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  16.938,
  6.1,
  46.28,
  16.938,
  3.05,
  34.71,
  16.938,
  3.05,
  34.71,
  16.938,
  6.1;

FenestrationSurface:Detailed,
  M NE APARTMENT North Wall Window,
  Window,
  Window,
  M NE APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  43.6636,
  16.938,
  5.4103,
  43.6636,
  16.938,
  3.7397,
  37.3264,
  16.938,
  3.7397,
  37.3264,
  16.938,
  5.4103;

BuildingSurface:Detailed,
  M NE APARTMENT South Wall,
  Wall,
  IntWall,
  M NE APARTMENT,
  ,
  Surface,
  M CORRIDOR North Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  6.1,
  34.71,
  9.308,
  3.05,
  46.28,
  9.308,
  3.05,
  46.28,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M NE APARTMENT East Wall,
  Wall,
  ExtWall,
  M NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  9.308,
  6.1,
  46.28,
  9.308,
  3.05,
  46.28,
  16.938,
  3.05,
  46.28,
  16.938,
  6.1;

FenestrationSurface:Detailed,
  M NE APARTMENT East Wall Window,
  Window,
  Window,
  M NE APARTMENT East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  11.0334,
  5.4103,
  46.28,
  11.0334,
  3.7397,
  46.28,
  15.2126,
  3.7397,
  46.28,
  15.2126,
  5.4103;

BuildingSurface:Detailed,
  M NE APARTMENT West Wall,
  Wall,
  IntWall,
  M NE APARTMENT,
  ,
  Surface,
  M N2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  6.1,
  34.71,
  16.938,
  3.05,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR Floor,
  Floor,
  IntFloorCeil,
  M CORRIDOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  9.308,
  3.05,
  46.28,
  9.308,
  3.05,
  46.28,
  7.63,
  3.05,
  0,
  7.63,
  3.05;

BuildingSurface:Detailed,
  M CORRIDOR Ceiling,
  Ceiling,
  IntFloorCeil,
  M CORRIDOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.63,
  6.1,
  46.28,
  7.63,
  6.1,
  46.28,
  9.308,
  6.1,
  0,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR West Wall,
  Wall,
  ExtWall,
  M CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  9.308,
  6.1,
  0,
  9.308,
  3.05,
  0,
  7.63,
  3.05,
  0,
  7.63,
  6.1;

FenestrationSurface:Detailed,
  M CORRIDOR West Wall Window,
  Window,
  Window,
  M CORRIDOR West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  8.861,
  5.2875,
  0.0,
  8.861,
  3.8625,
  0.0,
  8.077,
  3.8625,
  0.0,
  8.077,
  5.2875;

BuildingSurface:Detailed,
  M CORRIDOR East Wall,
  Wall,
  ExtWall,
  M CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  7.63,
  6.1,
  46.28,
  7.63,
  3.05,
  46.28,
  9.308,
  3.05,
  46.28,
  9.308,
  6.1;

FenestrationSurface:Detailed,
  M CORRIDOR East Wall Window,
  Window,
  Window,
  M CORRIDOR East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  8.077,
  5.2875,
  46.28,
  8.077,
  3.8625,
  46.28,
  8.861,
  3.8625,
  46.28,
  8.861,
  5.2875;

BuildingSurface:Detailed,
  M CORRIDOR South Wall 0,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M SW APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  6.1,
  0.0,
  7.63,
  3.05,
  11.57,
  7.63,
  3.05,
  11.57,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR North Wall 0,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M NW APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  6.1,
  11.57,
  9.308,
  3.05,
  0.0,
  9.308,
  3.05,
  0.0,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR South Wall 1,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M S1 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  6.1,
  11.57,
  7.63,
  3.05,
  23.14,
  7.63,
  3.05,
  23.14,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR North Wall 1,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M N1 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  6.1,
  23.14,
  9.308,
  3.05,
  11.57,
  9.308,
  3.05,
  11.57,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR South Wall 2,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M S2 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  6.1,
  23.14,
  7.63,
  3.05,
  34.71,
  7.63,
  3.05,
  34.71,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR North Wall 2,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M N2 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  6.1,
  34.71,
  9.308,
  3.05,
  23.14,
  9.308,
  3.05,
  23.14,
  9.308,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR South Wall 3,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M SE APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  6.1,
  34.71,
  7.63,
  3.05,
  46.28,
  7.63,
  3.05,
  46.28,
  7.63,
  6.1;

BuildingSurface:Detailed,
  M CORRIDOR North Wall 3,
  Wall,
  IntWall,
  M CORRIDOR,
  ,
  Surface,
  M NE APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  9.308,
  6.1,
  46.28,
  9.308,
  3.05,
  34.71,
  9.308,
  3.05,
  34.71,
  9.308,
  6.1;

BuildingSurface:Detailed,
  T SW APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T SW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  27.45,
  11.57,
  7.63,
  27.45,
  11.57,
  0,
  27.45,
  0.0,
  0,
  27.45;

BuildingSurface:Detailed,
  T SW APARTMENT Roof,
  Roof,
  Roof,
  T SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0,
  30.5,
  11.57,
  0,
  30.5,
  11.57,
  7.63,
  30.5,
  0.0,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T SW APARTMENT South Wall,
  Wall,
  ExtWall,
  T SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0,
  30.5,
  0.0,
  0,
  27.45,
  11.57,
  0,
  27.45,
  11.57,
  0,
  30.5;

FenestrationSurface:Detailed,
  T SW APARTMENT South Wall Window,
  Window,
  Window,
  T SW APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  2.6164,
  0.0,
  29.8103,
  2.6164,
  0.0,
  28.1397,
  8.9536,
  0.0,
  28.1397,
  8.9536,
  0.0,
  29.8103;

BuildingSurface:Detailed,
  T SW APARTMENT North Wall,
  Wall,
  IntWall,
  T SW APARTMENT,
  ,
  Surface,
  T CORRIDOR South Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  30.5,
  11.57,
  7.63,
  27.45,
  0.0,
  7.63,
  27.45,
  0.0,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T SW APARTMENT East Wall,
  Wall,
  IntWall,
  T SW APARTMENT,
  ,
  Surface,
  T S1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  0,
  30.5,
  11.57,
  0,
  27.45,
  11.57,
  7.63,
  27.45,
  11.57,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T SW APARTMENT West Wall,
  Wall,
  ExtWall,
  T SW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  7.63,
  30.5,
  0.0,
  7.63,
  27.45,
  0.0,
  0,
  27.45,
  0.0,
  0,
  30.5;

FenestrationSurface:Detailed,
  T SW APARTMENT West Wall Window,
  Window,
  Window,
  T SW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  5.9046,
  29.8103,
  0.0,
  5.9046,
  28.1397,
  0.0,
  1.7254,
  28.1397,
  0.0,
  1.7254,
  29.8103;

BuildingSurface:Detailed,
  T S1 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T S1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  27.45,
  23.14,
  7.63,
  27.45,
  23.14,
  0,
  27.45,
  11.57,
  0,
  27.45;

BuildingSurface:Detailed,
  T S1 APARTMENT Roof,
  Roof,
  Roof,
  T S1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  0,
  30.5,
  23.14,
  0,
  30.5,
  23.14,
  7.63,
  30.5,
  11.57,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S1 APARTMENT South Wall,
  Wall,
  ExtWall,
  T S1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  0,
  30.5,
  11.57,
  0,
  27.45,
  23.14,
  0,
  27.45,
  23.14,
  0,
  30.5;

FenestrationSurface:Detailed,
  T S1 APARTMENT South Wall Window,
  Window,
  Window,
  T S1 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  14.1864,
  0.0,
  29.8103,
  14.1864,
  0.0,
  28.1397,
  20.5236,
  0.0,
  28.1397,
  20.5236,
  0.0,
  29.8103;

BuildingSurface:Detailed,
  T S1 APARTMENT North Wall,
  Wall,
  IntWall,
  T S1 APARTMENT,
  ,
  Surface,
  T CORRIDOR South Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  30.5,
  23.14,
  7.63,
  27.45,
  11.57,
  7.63,
  27.45,
  11.57,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S1 APARTMENT East Wall,
  Wall,
  IntWall,
  T S1 APARTMENT,
  ,
  Surface,
  T S2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  0,
  30.5,
  23.14,
  0,
  27.45,
  23.14,
  7.63,
  27.45,
  23.14,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S1 APARTMENT West Wall,
  Wall,
  IntWall,
  T S1 APARTMENT,
  ,
  Surface,
  T SW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  30.5,
  11.57,
  7.63,
  27.45,
  11.57,
  0,
  27.45,
  11.57,
  0,
  30.5;

BuildingSurface:Detailed,
  T S2 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T S2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  27.45,
  34.71,
  7.63,
  27.45,
  34.71,
  0,
  27.45,
  23.14,
  0,
  27.45;

BuildingSurface:Detailed,
  T S2 APARTMENT Roof,
  Roof,
  Roof,
  T S2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  0,
  30.5,
  34.71,
  0,
  30.5,
  34.71,
  7.63,
  30.5,
  23.14,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S2 APARTMENT South Wall,
  Wall,
  ExtWall,
  T S2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  0,
  30.5,
  23.14,
  0,
  27.45,
  34.71,
  0,
  27.45,
  34.71,
  0,
  30.5;

FenestrationSurface:Detailed,
  T S2 APARTMENT South Wall Window,
  Window,
  Window,
  T S2 APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  25.7564,
  0.0,
  29.8103,
  25.7564,
  0.0,
  28.1397,
  32.0936,
  0.0,
  28.1397,
  32.0936,
  0.0,
  29.8103;

BuildingSurface:Detailed,
  T S2 APARTMENT North Wall,
  Wall,
  IntWall,
  T S2 APARTMENT,
  ,
  Surface,
  T CORRIDOR South Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  30.5,
  34.71,
  7.63,
  27.45,
  23.14,
  7.63,
  27.45,
  23.14,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S2 APARTMENT East Wall,
  Wall,
  IntWall,
  T S2 APARTMENT,
  ,
  Surface,
  T SE APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  0,
  30.5,
  34.71,
  0,
  27.45,
  34.71,
  7.63,
  27.45,
  34.71,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T S2 APARTMENT West Wall,
  Wall,
  IntWall,
  T S2 APARTMENT,
  ,
  Surface,
  T S1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  30.5,
  23.14,
  7.63,
  27.45,
  23.14,
  0,
  27.45,
  23.14,
  0,
  30.5;

BuildingSurface:Detailed,
  T SE APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T SE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  27.45,
  46.28,
  7.63,
  27.45,
  46.28,
  0,
  27.45,
  34.71,
  0,
  27.45;

BuildingSurface:Detailed,
  T SE APARTMENT Roof,
  Roof,
  Roof,
  T SE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  0,
  30.5,
  46.28,
  0,
  30.5,
  46.28,
  7.63,
  30.5,
  34.71,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T SE APARTMENT South Wall,
  Wall,
  ExtWall,
  T SE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  0,
  30.5,
  34.71,
  0,
  27.45,
  46.28,
  0,
  27.45,
  46.28,
  0,
  30.5;

FenestrationSurface:Detailed,
  T SE APARTMENT South Wall Window,
  Window,
  Window,
  T SE APARTMENT South Wall,
  ,
  ,
  ,
  1,
  4,
  37.3264,
  0.0,
  29.8103,
  37.3264,
  0.0,
  28.1397,
  43.6636,
  0.0,
  28.1397,
  43.6636,
  0.0,
  29.8103;

BuildingSurface:Detailed,
  T SE APARTMENT North Wall,
  Wall,
  IntWall,
  T SE APARTMENT,
  ,
  Surface,
  T CORRIDOR South Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  7.63,
  30.5,
  46.28,
  7.63,
  27.45,
  34.71,
  7.63,
  27.45,
  34.71,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T SE APARTMENT East Wall,
  Wall,
  ExtWall,
  T SE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  0,
  30.5,
  46.28,
  0,
  27.45,
  46.28,
  7.63,
  27.45,
  46.28,
  7.63,
  30.5;

FenestrationSurface:Detailed,
  T SE APARTMENT East Wall Window,
  Window,
  Window,
  T SE APARTMENT East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  1.7254,
  29.8103,
  46.28,
  1.7254,
  28.1397,
  46.28,
  5.9046,
  28.1397,
  46.28,
  5.9046,
  29.8103;

BuildingSurface:Detailed,
  T SE APARTMENT West Wall,
  Wall,
  IntWall,
  T SE APARTMENT,
  ,
  Surface,
  T S2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  30.5,
  34.71,
  7.63,
  27.45,
  34.71,
  0,
  27.45,
  34.71,
  0,
  30.5;

BuildingSurface:Detailed,
  T NW APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T NW APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  16.938,
  27.45,
  11.57,
  16.938,
  27.45,
  11.57,
  9.308,
  27.45,
  0.0,
  9.308,
  27.45;

BuildingSurface:Detailed,
  T NW APARTMENT Roof,
  Roof,
  Roof,
  T NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  9.308,
  30.5,
  11.57,
  9.308,
  30.5,
  11.57,
  16.938,
  30.5,
  0.0,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T NW APARTMENT North Wall,
  Wall,
  ExtWall,
  T NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  16.938,
  30.5,
  11.57,
  16.938,
  27.45,
  0.0,
  16.938,
  27.45,
  0.0,
  16.938,
  30.5;

FenestrationSurface:Detailed,
  T NW APARTMENT North Wall Window,
  Window,
  Window,
  T NW APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  8.9536,
  16.938,
  29.8103,
  8.9536,
  16.938,
  28.1397,
  2.6164,
  16.938,
  28.1397,
  2.6164,
  16.938,
  29.8103;

BuildingSurface:Detailed,
  T NW APARTMENT South Wall,
  Wall,
  IntWall,
  T NW APARTMENT,
  ,
  Surface,
  T CORRIDOR North Wall 0,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  9.308,
  30.5,
  0.0,
  9.308,
  27.45,
  11.57,
  9.308,
  27.45,
  11.57,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T NW APARTMENT East Wall,
  Wall,
  IntWall,
  T NW APARTMENT,
  ,
  Surface,
  T N1 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  30.5,
  11.57,
  9.308,
  27.45,
  11.57,
  16.938,
  27.45,
  11.57,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T NW APARTMENT West Wall,
  Wall,
  ExtWall,
  T NW APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  16.938,
  30.5,
  0.0,
  16.938,
  27.45,
  0.0,
  9.308,
  27.45,
  0.0,
  9.308,
  30.5;

FenestrationSurface:Detailed,
  T NW APARTMENT West Wall Window,
  Window,
  Window,
  T NW APARTMENT West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  15.2126,
  29.8103,
  0.0,
  15.2126,
  28.1397,
  0.0,
  11.0334,
  28.1397,
  0.0,
  11.0334,
  29.8103;

BuildingSurface:Detailed,
  T N1 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T N1 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  27.45,
  23.14,
  16.938,
  27.45,
  23.14,
  9.308,
  27.45,
  11.57,
  9.308,
  27.45;

BuildingSurface:Detailed,
  T N1 APARTMENT Roof,
  Roof,
  Roof,
  T N1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.57,
  9.308,
  30.5,
  23.14,
  9.308,
  30.5,
  23.14,
  16.938,
  30.5,
  11.57,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T N1 APARTMENT North Wall,
  Wall,
  ExtWall,
  T N1 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  16.938,
  30.5,
  23.14,
  16.938,
  27.45,
  11.57,
  16.938,
  27.45,
  11.57,
  16.938,
  30.5;

FenestrationSurface:Detailed,
  T N1 APARTMENT North Wall Window,
  Window,
  Window,
  T N1 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  20.5236,
  16.938,
  29.8103,
  20.5236,
  16.938,
  28.1397,
  14.1864,
  16.938,
  28.1397,
  14.1864,
  16.938,
  29.8103;

BuildingSurface:Detailed,
  T N1 APARTMENT South Wall,
  Wall,
  IntWall,
  T N1 APARTMENT,
  ,
  Surface,
  T CORRIDOR North Wall 1,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  30.5,
  11.57,
  9.308,
  27.45,
  23.14,
  9.308,
  27.45,
  23.14,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T N1 APARTMENT East Wall,
  Wall,
  IntWall,
  T N1 APARTMENT,
  ,
  Surface,
  T N2 APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  30.5,
  23.14,
  9.308,
  27.45,
  23.14,
  16.938,
  27.45,
  23.14,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T N1 APARTMENT West Wall,
  Wall,
  IntWall,
  T N1 APARTMENT,
  ,
  Surface,
  T NW APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  16.938,
  30.5,
  11.57,
  16.938,
  27.45,
  11.57,
  9.308,
  27.45,
  11.57,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T N2 APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T N2 APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  27.45,
  34.71,
  16.938,
  27.45,
  34.71,
  9.308,
  27.45,
  23.14,
  9.308,
  27.45;

BuildingSurface:Detailed,
  T N2 APARTMENT Roof,
  Roof,
  Roof,
  T N2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.14,
  9.308,
  30.5,
  34.71,
  9.308,
  30.5,
  34.71,
  16.938,
  30.5,
  23.14,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T N2 APARTMENT North Wall,
  Wall,
  ExtWall,
  T N2 APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  16.938,
  30.5,
  34.71,
  16.938,
  27.45,
  23.14,
  16.938,
  27.45,
  23.14,
  16.938,
  30.5;

FenestrationSurface:Detailed,
  T N2 APARTMENT North Wall Window,
  Window,
  Window,
  T N2 APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  32.0936,
  16.938,
  29.8103,
  32.0936,
  16.938,
  28.1397,
  25.7564,
  16.938,
  28.1397,
  25.7564,
  16.938,
  29.8103;

BuildingSurface:Detailed,
  T N2 APARTMENT South Wall,
  Wall,
  IntWall,
  T N2 APARTMENT,
  ,
  Surface,
  T CORRIDOR North Wall 2,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  30.5,
  23.14,
  9.308,
  27.45,
  34.71,
  9.308,
  27.45,
  34.71,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T N2 APARTMENT East Wall,
  Wall,
  IntWall,
  T N2 APARTMENT,
  ,
  Surface,
  T NE APARTMENT West Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  30.5,
  34.71,
  9.308,
  27.45,
  34.71,
  16.938,
  27.45,
  34.71,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T N2 APARTMENT West Wall,
  Wall,
  IntWall,
  T N2 APARTMENT,
  ,
  Surface,
  T N1 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  16.938,
  30.5,
  23.14,
  16.938,
  27.45,
  23.14,
  9.308,
  27.45,
  23.14,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T NE APARTMENT Floor,
  Floor,
  IntFloorCeil,
  T NE APARTMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  27.45,
  46.28,
  16.938,
  27.45,
  46.28,
  9.308,
  27.45,
  34.71,
  9.308,
  27.45;

BuildingSurface:Detailed,
  T NE APARTMENT Roof,
  Roof,
  Roof,
  T NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.71,
  9.308,
  30.5,
  46.28,
  9.308,
  30.5,
  46.28,
  16.938,
  30.5,
  34.71,
  16.938,
  30.5;

BuildingSurface:Detailed,
  T NE APARTMENT North Wall,
  Wall,
  ExtWall,
  T NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  16.938,
  30.5,
  46.28,
  16.938,
  27.45,
  34.71,
  16.938,
  27.45,
  34.71,
  16.938,
  30.5;

FenestrationSurface:Detailed,
  T NE APARTMENT North Wall Window,
  Window,
  Window,
  T NE APARTMENT North Wall,
  ,
  ,
  ,
  1,
  4,
  43.6636,
  16.938,
  29.8103,
  43.6636,
  16.938,
  28.1397,
  37.3264,
  16.938,
  28.1397,
  37.3264,
  16.938,
  29.8103;

BuildingSurface:Detailed,
  T NE APARTMENT South Wall,
  Wall,
  IntWall,
  T NE APARTMENT,
  ,
  Surface,
  T CORRIDOR North Wall 3,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  30.5,
  34.71,
  9.308,
  27.45,
  46.28,
  9.308,
  27.45,
  46.28,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T NE APARTMENT East Wall,
  Wall,
  ExtWall,
  T NE APARTMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  9.308,
  30.5,
  46.28,
  9.308,
  27.45,
  46.28,
  16.938,
  27.45,
  46.28,
  16.938,
  30.5;

FenestrationSurface:Detailed,
  T NE APARTMENT East Wall Window,
  Window,
  Window,
  T NE APARTMENT East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  11.0334,
  29.8103,
  46.28,
  11.0334,
  28.1397,
  46.28,
  15.2126,
  28.1397,
  46.28,
  15.2126,
  29.8103;

BuildingSurface:Detailed,
  T NE APARTMENT West Wall,
  Wall,
  IntWall,
  T NE APARTMENT,
  ,
  Surface,
  T N2 APARTMENT East Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  16.938,
  30.5,
  34.71,
  16.938,
  27.45,
  34.71,
  9.308,
  27.45,
  34.71,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR Floor,
  Floor,
  IntFloorCeil,
  T CORRIDOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  9.308,
  27.45,
  46.28,
  9.308,
  27.45,
  46.28,
  7.63,
  27.45,
  0,
  7.63,
  27.45;

BuildingSurface:Detailed,
  T CORRIDOR Roof,
  Roof,
  Roof,
  T CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  7.63,
  30.5,
  46.28,
  7.63,
  30.5,
  46.28,
  9.308,
  30.5,
  0,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR West Wall,
  Wall,
  ExtWall,
  T CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  9.308,
  30.5,
  0,
  9.308,
  27.45,
  0,
  7.63,
  27.45,
  0,
  7.63,
  30.5;

FenestrationSurface:Detailed,
  T CORRIDOR West Wall Window,
  Window,
  Window,
  T CORRIDOR West Wall,
  ,
  ,
  ,
  1,
  4,
  0.0,
  8.861,
  29.6875,
  0.0,
  8.861,
  28.2625,
  0.0,
  8.077,
  28.2625,
  0.0,
  8.077,
  29.6875;

BuildingSurface:Detailed,
  T CORRIDOR East Wall,
  Wall,
  ExtWall,
  T CORRIDOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.28,
  7.63,
  30.5,
  46.28,
  7.63,
  27.45,
  46.28,
  9.308,
  27.45,
  46.28,
  9.308,
  30.5;

FenestrationSurface:Detailed,
  T CORRIDOR East Wall Window,
  Window,
  Window,
  T CORRIDOR East Wall,
  ,
  ,
  ,
  1,
  4,
  46.28,
  8.077,
  29.6875,
  46.28,
  8.077,
  28.2625,
  46.28,
  8.861,
  28.2625,
  46.28,
  8.861,
  29.6875;

BuildingSurface:Detailed,
  T CORRIDOR South Wall 0,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T SW APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  0.0,
  7.63,
  30.5,
  0.0,
  7.63,
  27.45,
  11.57,
  7.63,
  27.45,
  11.57,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR North Wall 0,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T NW APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  9.308,
  30.5,
  11.57,
  9.308,
  27.45,
  0.0,
  9.308,
  27.45,
  0.0,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR South Wall 1,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T S1 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  11.57,
  7.63,
  30.5,
  11.57,
  7.63,
  27.45,
  23.14,
  7.63,
  27.45,
  23.14,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR North Wall 1,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T N1 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  9.308,
  30.5,
  23.14,
  9.308,
  27.45,
  11.57,
  9.308,
  27.45,
  11.57,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR South Wall 2,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T S2 APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  23.14,
  7.63,
  30.5,
  23.14,
  7.63,
  27.45,
  34.71,
  7.63,
  27.45,
  34.71,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR North Wall 2,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T N2 APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  9.308,
  30.5,
  34.71,
  9.308,
  27.45,
  23.14,
  9.308,
  27.45,
  23.14,
  9.308,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR South Wall 3,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T SE APARTMENT North Wall,
  NoSun,
  NoWind,
  ,
  4,
  34.71,
  7.63,
  30.5,
  34.71,
  7.63,
  27.45,
  46.28,
  7.63,
  27.45,
  46.28,
  7.63,
  30.5;

BuildingSurface:Detailed,
  T CORRIDOR North Wall 3,
  Wall,
  IntWall,
  T CORRIDOR,
  ,
  Surface,
  T NE APARTMENT South Wall,
  NoSun,
  NoWind,
  ,
  4,
  46.28,
  9.308,
  30.5,
  46.28,
  9.308,
  27.45,
  34.71,
  9.308,
  27.45,
  34.71,
  9.308,
  30.5;

People,
  G SW APARTMENT People,
  G SW APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G SW APARTMENT Lights,
  G SW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G SW APARTMENT Equip,
  G SW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G SW APARTMENT Infiltration,
  G SW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G S1 APARTMENT People,
  G S1 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G S1 APARTMENT Lights,
  G S1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G S1 APARTMENT Equip,
  G S1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G S1 APARTMENT Infiltration,
  G S1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G S2 APARTMENT People,
  G S2 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G S2 APARTMENT Lights,
  G S2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G S2 APARTMENT Equip,
  G S2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G S2 APARTMENT Infiltration,
  G S2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  OFFICE People,
  OFFICE,
  OCC_OFFICE,
  Area/Person,
  ,
  ,
  18.58,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  OFFICE Lights,
  OFFICE,
  LTG_OFFICE,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  OFFICE Equip,
  OFFICE,
  EQP_OFFICE,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  OFFICE Infiltration,
  OFFICE,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G NW APARTMENT People,
  G NW APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G NW APARTMENT Lights,
  G NW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G NW APARTMENT Equip,
  G NW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G NW APARTMENT Infiltration,
  G NW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G N1 APARTMENT People,
  G N1 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G N1 APARTMENT Lights,
  G N1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G N1 APARTMENT Equip,
  G N1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G N1 APARTMENT Infiltration,
  G N1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G N2 APARTMENT People,
  G N2 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G N2 APARTMENT Lights,
  G N2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G N2 APARTMENT Equip,
  G N2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G N2 APARTMENT Infiltration,
  G N2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G NE APARTMENT People,
  G NE APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G NE APARTMENT Lights,
  G NE APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  G NE APARTMENT Equip,
  G NE APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G NE APARTMENT Infiltration,
  G NE APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  G CORRIDOR People,
  G CORRIDOR,
  OCC_OFFICE,
  Area/Person,
  ,
  ,
  18.58,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  G CORRIDOR Lights,
  G CORRIDOR,
  LTG_CORRIDOR,
  Watts/Area,
  ,
  5.651,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  G CORRIDOR Infiltration,
  G CORRIDOR,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  G CORRIDOR Entrance Infiltration,
  G CORRIDOR,
  ALWAYS_ON,
  Flow/Zone,
  1.523916863,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  M SW APARTMENT People,
  M SW APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M SW APARTMENT Lights,
  M SW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M SW APARTMENT Equip,
  M SW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M SW APARTMENT Infiltration,
  M SW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M S1 APARTMENT People,
  M S1 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M S1 APARTMENT Lights,
  M S1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M S1 APARTMENT Equip,
  M S1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M S1 APARTMENT Infiltration,
  M S1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M S2 APARTMENT People,
  M S2 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M S2 APARTMENT Lights,
  M S2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M S2 APARTMENT Equip,
  M S2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M S2 APARTMENT Infiltration,
  M S2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M SE APARTMENT People,
  M SE APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M SE APARTMENT Lights,
  M SE APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M SE APARTMENT Equip,
  M SE APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M SE APARTMENT Infiltration,
  M SE APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M NW APARTMENT People,
  M NW APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M NW APARTMENT Lights,
  M NW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M NW APARTMENT Equip,
  M NW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M NW APARTMENT Infiltration,
  M NW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M N1 APARTMENT People,
  M N1 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M N1 APARTMENT Lights,
  M N1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M N1 APARTMENT Equip,
  M N1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M N1 APARTMENT Infiltration,
  M N1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M N2 APARTMENT People,
  M N2 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M N2 APARTMENT Lights,
  M N2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M N2 APARTMENT Equip,
  M N2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M N2 APARTMENT Infiltration,
  M N2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M NE APARTMENT People,
  M NE APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M NE APARTMENT Lights,
  M NE APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  M NE APARTMENT Equip,
  M NE APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  M NE APARTMENT Infiltration,
  M NE APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  M CORRIDOR People,
  M CORRIDOR,
  OCC_OFFICE,
  Area/Person,
  ,
  ,
  18.58,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  M CORRIDOR Lights,
  M CORRIDOR,
  LTG_CORRIDOR,
  Watts/Area,
  ,
  5.651,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  M CORRIDOR Infiltration,
  M CORRIDOR,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T SW APARTMENT People,
  T SW APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T SW APARTMENT Lights,
  T SW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T SW APARTMENT Equip,
  T SW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T SW APARTMENT Infiltration,
  T SW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T S1 APARTMENT People,
  T S1 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T S1 APARTMENT Lights,
  T S1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T S1 APARTMENT Equip,
  T S1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T S1 APARTMENT Infiltration,
  T S1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T S2 APARTMENT People,
  T S2 APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T S2 APARTMENT Lights,
  T S2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T S2 APARTMENT Equip,
  T S2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T S2 APARTMENT Infiltration,
  T S2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T SE APARTMENT People,
  T SE APARTMENT,
  OCC_APT_STAY_HOME,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T SE APARTMENT Lights,
  T SE APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T SE APARTMENT Equip,
  T SE APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T SE APARTMENT Infiltration,
  T SE APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T NW APARTMENT People,
  T NW APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T NW APARTMENT Lights,
  T NW APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T NW APARTMENT Equip,
  T NW APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T NW APARTMENT Infiltration,
  T NW APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T N1 APARTMENT People,
  T N1 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T N1 APARTMENT Lights,
  T N1 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T N1 APARTMENT Equip,
  T N1 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T N1 APARTMENT Infiltration,
  T N1 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T N2 APARTMENT People,
  T N2 APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T N2 APARTMENT Lights,
  T N2 APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T N2 APARTMENT Equip,
  T N2 APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T N2 APARTMENT Infiltration,
  T N2 APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T NE APARTMENT People,
  T NE APARTMENT,
  OCC_APT_WORKING,
  Area/Person,
  ,
  ,
  35.3,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T NE APARTMENT Lights,
  T NE APARTMENT,
  LTG_APARTMENT,
  Watts/Area,
  ,
  17.4375,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T NE APARTMENT Equip,
  T NE APARTMENT,
  EQP_APARTMENT,
  Watts/Area,
  ,
  6.67,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T NE APARTMENT Infiltration,
  T NE APARTMENT,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

People,
  T CORRIDOR People,
  T CORRIDOR,
  OCC_OFFICE,
  Area/Person,
  ,
  ,
  18.58,
  ,
  0.3,
  ACTIVITY_120W;

Lights,
  T CORRIDOR Lights,
  T CORRIDOR,
  LTG_CORRIDOR,
  Watts/Area,
  ,
  5.651,
  ,
  0,
  0.2,
  0.6,
  0.2,
  General;

ElectricEquipment,
  T CORRIDOR Elevator,
  T CORRIDOR,
  BLDG_ELEVATORS,
  EquipmentLevel,
  223.7239,
  ,
  ,
  0,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  T CORRIDOR Infiltration,
  T CORRIDOR,
  ALWAYS_ON,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523005082753,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Apartment Stat,
  HTGSETP_APT,
  ,
  CLGSETP_APT;

HVACTemplate:Thermostat,
  Office Stat,
  HTGSETP_OFF,
  ,
  CLGSETP_OFF;

HVACTemplate:Zone:WaterToAirHeatPump,
  G SW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  G S1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  G S2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  OFFICE,
  Office Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.0448;

HVACTemplate:Zone:WaterToAirHeatPump,
  G NW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  G N1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  G N2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  G NE APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M SW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M S1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M S2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M SE APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M NW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M N1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M N2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  M NE APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T SW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T S1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T S2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T SE APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T NW APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T N1 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T N2 APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Zone:WaterToAirHeatPump,
  T NE APARTMENT,
  Apartment Stat,
  autosize,
  autosize,
  ,
  1,
  1,
  Flow/Zone,
  ,
  ,
  0.026;

HVACTemplate:Plant:MixedWaterLoop,
  Condenser Loop,
  ,
  Intermittent,
  Default,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

HVACTemplate:Plant:Boiler,
  Gas Boiler,
  HotWaterBoiler,
  autosize,
  0.8,
  NaturalGas,
  1;

HVACTemplate:Plant:Tower,
  Cooling Tower,
  SingleSpeed,
  autosize,
  autosize,
  ,
  ,
  ,
  ,
  1;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

Output:VariableDictionary,
  IDF;

Output:SQLite,
  SimpleAndTabular;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
