! Large Hotel, Buffalo NY, ASHRAE 90.1-2004 prototype
Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes;

Building,
  Large Hotel,
  0,
  City,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

Timestep,
  4;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

Site:Location,
  Buffalo Niagara Intl AP,
  42.933,
  -78.733,
  -5.0,
  215.0;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Sizing:Parameters,
  1.2,
  1.2;

Site:GroundTemperature:BuildingSurface,
  3.39,
  3.0,
  4.09,
  5.66,
  9.61,
  12.58,
  14.5,
  14.97,
  13.77,
  11.33,
  8.18,
  5.33;

SizingPeriod:DesignDay,
  Buffalo Htg 99.6%,
  1,
  21,
  WinterDesignDay,
  -15.9,
  0,
  DefaultMultipliers,
  ,
  WetBulb,
  -15.9,
  ,
  ,
  ,
  ,
  99000,
  4.4,
  260,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  0,
  0,
  0;

SizingPeriod:DesignDay,
  Buffalo Clg 0.4%,
  7,
  21,
  SummerDesignDay,
  30.3,
  8.8,
  DefaultMultipliers,
  ,
  WetBulb,
  21.7,
  ,
  ,
  ,
  ,
  99000,
  5.2,
  240,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  0,
  0,
  1.0;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  OCC_GR,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,1.0,
  Until: 07:00,0.77,
  Until: 09:00,0.43,
  Until: 15:00,0.2,
  Until: 16:00,0.31,
  Until: 19:00,0.54,
  Until: 21:00,0.77,
  Until: 22:00,0.89,
  Until: 24:00,1.0,
  For: Saturday,
  Until: 06:00,1.0,
  Until: 07:00,0.77,
  Until: 09:00,0.53,
  Until: 17:00,0.3,
  Until: 18:00,0.53,
  Until: 19:00,0.54,
  Until: 21:00,0.65,
  Until: 24:00,0.77,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,1.0,
  Until: 07:00,0.77,
  Until: 09:00,0.53,
  Until: 17:00,0.3,
  Until: 18:00,0.53,
  Until: 19:00,0.54,
  Until: 21:00,0.65,
  Until: 24:00,0.77;

Schedule:Compact,
  OCC_OTH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,0.9,
  Until: 07:00,0.7,
  Until: 09:00,0.4,
  Until: 15:00,0.2,
  Until: 16:00,0.3,
  Until: 19:00,0.5,
  Until: 21:00,0.7,
  Until: 22:00,0.8,
  Until: 24:00,0.9,
  For: Saturday,
  Until: 06:00,0.9,
  Until: 07:00,0.7,
  Until: 09:00,0.5,
  Until: 17:00,0.3,
  Until: 18:00,0.5,
  Until: 21:00,0.6,
  Until: 24:00,0.7,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,0.7,
  Until: 11:00,0.5,
  Until: 13:00,0.3,
  Until: 16:00,0.2,
  Until: 17:00,0.3,
  Until: 19:00,0.4,
  Until: 21:00,0.6,
  Until: 24:00,0.8;

Schedule:Compact,
  LIGHT_GR,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.22,
  Until: 02:00,0.17,
  Until: 05:00,0.11,
  Until: 06:00,0.22,
  Until: 07:00,0.44,
  Until: 08:00,0.56,
  Until: 10:00,0.44,
  Until: 18:00,0.28,
  Until: 19:00,0.67,
  Until: 20:00,0.89,
  Until: 21:00,1.0,
  Until: 22:00,0.89,
  Until: 23:00,0.67,
  Until: 24:00,0.33,
  For: Saturday,
  Until: 02:00,0.26,
  Until: 06:00,0.11,
  Until: 08:00,0.41,
  Until: 10:00,0.56,
  Until: 11:00,0.41,
  Until: 18:00,0.33,
  Until: 19:00,0.85,
  Until: 22:00,1.0,
  Until: 23:00,0.85,
  Until: 24:00,0.41,
  For: Sunday Holidays AllOtherDays,
  Until: 02:00,0.26,
  Until: 06:00,0.11,
  Until: 08:00,0.41,
  Until: 10:00,0.56,
  Until: 11:00,0.41,
  Until: 18:00,0.33,
  Until: 19:00,0.85,
  Until: 22:00,1.0,
  Until: 23:00,0.85,
  Until: 24:00,0.41;

Schedule:Compact,
  LIGHT_OTH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.2,
  Until: 02:00,0.15,
  Until: 05:00,0.1,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 08:00,0.5,
  Until: 10:00,0.4,
  Until: 18:00,0.25,
  Until: 19:00,0.6,
  Until: 20:00,0.8,
  Until: 21:00,0.9,
  Until: 22:00,0.8,
  Until: 23:00,0.6,
  Until: 24:00,0.3,
  For: Saturday,
  Until: 02:00,0.2,
  Until: 06:00,0.1,
  Until: 08:00,0.3,
  Until: 10:00,0.4,
  Until: 11:00,0.3,
  Until: 18:00,0.25,
  Until: 19:00,0.6,
  Until: 22:00,0.7,
  Until: 23:00,0.6,
  Until: 24:00,0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 02:00,0.3,
  Until: 06:00,0.2,
  Until: 07:00,0.3,
  Until: 09:00,0.4,
  Until: 13:00,0.3,
  Until: 18:00,0.2,
  Until: 19:00,0.5,
  Until: 20:00,0.7,
  Until: 21:00,0.8,
  Until: 22:00,0.6,
  Until: 23:00,0.5,
  Until: 24:00,0.3;

Schedule:Compact,
  EQUIP_GR,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,0.2,
  Until: 07:00,0.62,
  Until: 08:00,0.9,
  Until: 10:00,0.43,
  Until: 17:00,0.26,
  Until: 19:00,0.51,
  Until: 20:00,0.49,
  Until: 21:00,0.66,
  Until: 22:00,0.7,
  Until: 23:00,0.35,
  Until: 24:00,0.2,
  For: Saturday,
  Until: 06:00,0.2,
  Until: 07:00,0.3,
  Until: 08:00,0.62,
  Until: 09:00,0.9,
  Until: 10:00,0.62,
  Until: 17:00,0.29,
  Until: 18:00,0.43,
  Until: 19:00,0.51,
  Until: 20:00,0.49,
  Until: 21:00,0.66,
  Until: 22:00,0.7,
  Until: 23:00,0.35,
  Until: 24:00,0.2,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,0.2,
  Until: 07:00,0.3,
  Until: 08:00,0.62,
  Until: 09:00,0.9,
  Until: 10:00,0.62,
  Until: 17:00,0.29,
  Until: 18:00,0.43,
  Until: 19:00,0.51,
  Until: 20:00,0.49,
  Until: 21:00,0.66,
  Until: 22:00,0.7,
  Until: 23:00,0.35,
  Until: 24:00,0.2;

Schedule:Compact,
  EQUIP_KDB,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,0.1,
  Until: 07:00,0.25,
  Until: 24:00,0.3,
  For: Saturday,
  Until: 06:00,0.1,
  Until: 07:00,0.25,
  Until: 24:00,0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,0.1,
  Until: 07:00,0.25,
  Until: 24:00,0.3;

Schedule:Compact,
  EQUIP_OTH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.3,
  Until: 02:00,0.25,
  Until: 05:00,0.2,
  Until: 06:00,0.3,
  Until: 07:00,0.5,
  Until: 08:00,0.6,
  Until: 10:00,0.5,
  Until: 18:00,0.35,
  Until: 19:00,0.7,
  Until: 20:00,0.9,
  Until: 21:00,0.95,
  Until: 22:00,0.9,
  Until: 23:00,0.7,
  Until: 24:00,0.4,
  For: Saturday,
  Until: 02:00,0.3,
  Until: 06:00,0.2,
  Until: 08:00,0.4,
  Until: 10:00,0.5,
  Until: 11:00,0.4,
  Until: 18:00,0.35,
  Until: 19:00,0.7,
  Until: 22:00,0.8,
  Until: 23:00,0.7,
  Until: 24:00,0.4,
  For: Sunday Holidays AllOtherDays,
  Until: 02:00,0.4,
  Until: 06:00,0.3,
  Until: 07:00,0.4,
  Until: 09:00,0.5,
  Until: 13:00,0.4,
  Until: 18:00,0.3,
  Until: 19:00,0.6,
  Until: 20:00,0.8,
  Until: 21:00,0.9,
  Until: 22:00,0.7,
  Until: 23:00,0.6,
  Until: 24:00,0.4;

Schedule:Compact,
  GAS_KITCHEN,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,0.02,
  Until: 06:00,0.05,
  Until: 07:00,0.1,
  Until: 08:00,0.15,
  Until: 09:00,0.2,
  Until: 10:00,0.15,
  Until: 13:00,0.25,
  Until: 14:00,0.2,
  Until: 15:00,0.15,
  Until: 16:00,0.2,
  Until: 19:00,0.3,
  Until: 21:00,0.2,
  Until: 22:00,0.15,
  Until: 23:00,0.1,
  Until: 24:00,0.05,
  For: Saturday,
  Until: 05:00,0.02,
  Until: 06:00,0.05,
  Until: 07:00,0.1,
  Until: 08:00,0.15,
  Until: 09:00,0.2,
  Until: 10:00,0.15,
  Until: 13:00,0.25,
  Until: 14:00,0.2,
  Until: 15:00,0.15,
  Until: 16:00,0.2,
  Until: 19:00,0.3,
  Until: 21:00,0.2,
  Until: 22:00,0.15,
  Until: 23:00,0.1,
  Until: 24:00,0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 05:00,0.02,
  Until: 06:00,0.05,
  Until: 07:00,0.1,
  Until: 08:00,0.15,
  Until: 09:00,0.2,
  Until: 10:00,0.15,
  Until: 13:00,0.25,
  Until: 14:00,0.2,
  Until: 15:00,0.15,
  Until: 16:00,0.2,
  Until: 19:00,0.3,
  Until: 21:00,0.2,
  Until: 22:00,0.15,
  Until: 23:00,0.1,
  Until: 24:00,0.05;

Schedule:Compact,
  ELEVATOR,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 19:00,0.5,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12,
  For: Saturday,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 19:00,0.5,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12,
  For: Sunday Holidays AllOtherDays,
  Until: 05:00,0.12,
  Until: 06:00,0.2,
  Until: 07:00,0.4,
  Until: 09:00,0.5,
  Until: 10:00,0.35,
  Until: 16:00,0.15,
  Until: 17:00,0.35,
  Until: 19:00,0.5,
  Until: 21:00,0.4,
  Until: 22:00,0.3,
  Until: 23:00,0.2,
  Until: 24:00,0.12;

Schedule:Compact,
  INFIL,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 24:00,0.25,
  For: Saturday,
  Until: 24:00,0.25,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,0.25;

Schedule:Compact,
  ACTIVITY,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,120;

Material,
  Concrete HW 8in,
  MediumRough,
  0.2032,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 0.5in,
  Smooth,
  0.0127,
  0.16,
  784,
  830,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Wall Insul NonRes,
  MediumRough,
  0.7825,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Wall Insul Res,
  MediumRough,
  1.0483,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Roof Insul,
  MediumRough,
  3.1653,
  0.9,
  0.7,
  0.7;

Material,
  Steel Deck,
  MediumSmooth,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.7,
  0.7;

Material,
  Slab 6in,
  MediumRough,
  0.1524,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Construction,
  Wall NonRes,
  Concrete HW 8in,
  Wall Insul NonRes,
  Gypsum 0.5in;

Construction,
  Wall Res,
  Concrete HW 8in,
  Wall Insul Res,
  Gypsum 0.5in;

Construction,
  Roof,
  Roof Membrane,
  Roof Insul,
  Steel Deck;

Construction,
  Slab,
  Slab 6in;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.236,
  0.39;

Construction,
  Window,
  Window Glazing;

Zone,
  BASEMENT,
  0,
  0,
  0,
  -2.44,
  1,
  1,
  2.44,
  4828.341,
  1978.828;

BuildingSurface:Detailed,
  BASEMENT_FLR,
  Floor,
  Slab,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  -2.44,
  0,
  44.484,
  -2.44,
  44.484,
  44.484,
  -2.44,
  44.484,
  0,
  -2.44;

BuildingSurface:Detailed,
  BASEMENT_CLG,
  Ceiling,
  Slab,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  0.0,
  44.484,
  0,
  0.0,
  44.484,
  44.484,
  0.0,
  0,
  44.484,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_WALL_S,
  Wall,
  Wall NonRes,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  0.0,
  0,
  0,
  -2.44,
  44.484,
  0,
  -2.44,
  44.484,
  0,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_WALL_N,
  Wall,
  Wall NonRes,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  44.484,
  44.484,
  0.0,
  44.484,
  44.484,
  -2.44,
  0,
  44.484,
  -2.44,
  0,
  44.484,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_WALL_W,
  Wall,
  Wall NonRes,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  44.484,
  0.0,
  0,
  44.484,
  -2.44,
  0,
  0,
  -2.44,
  0,
  0,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_WALL_E,
  Wall,
  Wall NonRes,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  44.484,
  0,
  0.0,
  44.484,
  0,
  -2.44,
  44.484,
  44.484,
  -2.44,
  44.484,
  44.484,
  0.0;

Lights,
  BASEMENT Lights,
  BASEMENT,
  LIGHT_OTH,
  Watts/Area,
  ,
  11.0679,
  ,
  0,
  0.42,
  0.18;

People,
  BASEMENT People,
  BASEMENT,
  OCC_OTH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  BASEMENT Equip,
  BASEMENT,
  EQUIP_OTH,
  Watts/Area,
  ,
  5.38,
  ,
  0,
  0.5,
  0.0;

Zone,
  RETAIL_1_FLR_1,
  0,
  0,
  120,
  0,
  1,
  1,
  3.96,
  265.597,
  67.07;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_FLR,
  Floor,
  Slab,
  RETAIL_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  120,
  0,
  0,
  127.7164,
  0,
  8.6919,
  127.7164,
  0,
  8.6919,
  120,
  0;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_CLG,
  Ceiling,
  Slab,
  RETAIL_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  120,
  3.96,
  8.6919,
  120,
  3.96,
  8.6919,
  127.7164,
  3.96,
  0,
  127.7164,
  3.96;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  RETAIL_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  120,
  3.96,
  0,
  120,
  0,
  8.6919,
  120,
  0,
  8.6919,
  120,
  3.96;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  RETAIL_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  8.6919,
  127.7164,
  3.96,
  8.6919,
  127.7164,
  0,
  0,
  127.7164,
  0,
  0,
  127.7164,
  3.96;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  RETAIL_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  127.7164,
  3.96,
  0,
  127.7164,
  0,
  0,
  120,
  0,
  0,
  120,
  3.96;

BuildingSurface:Detailed,
  RETAIL_1_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  RETAIL_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  8.6919,
  120,
  3.96,
  8.6919,
  120,
  0,
  8.6919,
  127.7164,
  0,
  8.6919,
  127.7164,
  3.96;

FenestrationSurface:Detailed,
  RETAIL_1_FLR_1_WIN_S,
  Window,
  Window,
  RETAIL_1_FLR_1_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  0.4346,
  120,
  2.7233,
  0.4346,
  120,
  1.2367,
  8.2573,
  120,
  1.2367,
  8.2573,
  120,
  2.7233;

FenestrationSurface:Detailed,
  RETAIL_1_FLR_1_WIN_N,
  Window,
  Window,
  RETAIL_1_FLR_1_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  8.2573,
  127.7164,
  2.7233,
  8.2573,
  127.7164,
  1.2367,
  0.4346,
  127.7164,
  1.2367,
  0.4346,
  127.7164,
  2.7233;

Lights,
  RETAIL_1_FLR_1 Lights,
  RETAIL_1_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.42,
  0.18;

People,
  RETAIL_1_FLR_1 People,
  RETAIL_1_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.16155,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  RETAIL_1_FLR_1 Equip,
  RETAIL_1_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  10.76,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  RETAIL_1_FLR_1 Infil,
  RETAIL_1_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  RETAIL_2_FLR_1,
  0,
  13.691910780366548,
  120,
  0,
  1,
  1,
  3.96,
  307.573,
  77.67;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_FLR,
  Floor,
  Slab,
  RETAIL_2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  13.6919,
  120,
  0,
  13.6919,
  143.1519,
  0,
  17.0467,
  143.1519,
  0,
  17.0467,
  120,
  0;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_CLG,
  Ceiling,
  Slab,
  RETAIL_2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  13.6919,
  120,
  3.96,
  17.0467,
  120,
  3.96,
  17.0467,
  143.1519,
  3.96,
  13.6919,
  143.1519,
  3.96;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  RETAIL_2_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.6919,
  120,
  3.96,
  13.6919,
  120,
  0,
  17.0467,
  120,
  0,
  17.0467,
  120,
  3.96;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  RETAIL_2_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  17.0467,
  143.1519,
  3.96,
  17.0467,
  143.1519,
  0,
  13.6919,
  143.1519,
  0,
  13.6919,
  143.1519,
  3.96;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  RETAIL_2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  13.6919,
  143.1519,
  3.96,
  13.6919,
  143.1519,
  0,
  13.6919,
  120,
  0,
  13.6919,
  120,
  3.96;

BuildingSurface:Detailed,
  RETAIL_2_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  RETAIL_2_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  17.0467,
  120,
  3.96,
  17.0467,
  120,
  0,
  17.0467,
  143.1519,
  0,
  17.0467,
  143.1519,
  3.96;

Lights,
  RETAIL_2_FLR_1 Lights,
  RETAIL_2_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.42,
  0.18;

People,
  RETAIL_2_FLR_1 People,
  RETAIL_2_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.16155,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  RETAIL_2_FLR_1 Equip,
  RETAIL_2_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  10.76,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  RETAIL_2_FLR_1 Infil,
  RETAIL_2_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  MECH_FLR_1,
  0,
  22.046705513578914,
  120,
  0,
  1,
  1,
  3.96,
  650.39,
  164.24;

BuildingSurface:Detailed,
  MECH_FLR_1_FLR,
  Floor,
  Slab,
  MECH_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  22.0467,
  120,
  0,
  22.0467,
  140.7131,
  0,
  29.976,
  140.7131,
  0,
  29.976,
  120,
  0;

BuildingSurface:Detailed,
  MECH_FLR_1_CLG,
  Ceiling,
  Slab,
  MECH_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  22.0467,
  120,
  3.96,
  29.976,
  120,
  3.96,
  29.976,
  140.7131,
  3.96,
  22.0467,
  140.7131,
  3.96;

BuildingSurface:Detailed,
  MECH_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  MECH_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  22.0467,
  120,
  3.96,
  22.0467,
  120,
  0,
  29.976,
  120,
  0,
  29.976,
  120,
  3.96;

BuildingSurface:Detailed,
  MECH_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  MECH_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  29.976,
  140.7131,
  3.96,
  29.976,
  140.7131,
  0,
  22.0467,
  140.7131,
  0,
  22.0467,
  140.7131,
  3.96;

BuildingSurface:Detailed,
  MECH_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  MECH_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  22.0467,
  140.7131,
  3.96,
  22.0467,
  140.7131,
  0,
  22.0467,
  120,
  0,
  22.0467,
  120,
  3.96;

BuildingSurface:Detailed,
  MECH_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  MECH_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  29.976,
  120,
  3.96,
  29.976,
  120,
  0,
  29.976,
  140.7131,
  0,
  29.976,
  140.7131,
  3.96;

Lights,
  MECH_FLR_1 Lights,
  MECH_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.42,
  0.18;

People,
  MECH_FLR_1 People,
  MECH_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.01615,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  MECH_FLR_1 Equip,
  MECH_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  5.38,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  MECH_FLR_1 Infil,
  MECH_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  STORAGE_FLR_1,
  0,
  34.97599076934619,
  120,
  0,
  1,
  1,
  3.96,
  375.249,
  94.76;

BuildingSurface:Detailed,
  STORAGE_FLR_1_FLR,
  Floor,
  Slab,
  STORAGE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.976,
  120,
  0,
  34.976,
  140.7149,
  0,
  39.5505,
  140.7149,
  0,
  39.5505,
  120,
  0;

BuildingSurface:Detailed,
  STORAGE_FLR_1_CLG,
  Ceiling,
  Slab,
  STORAGE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.976,
  120,
  3.96,
  39.5505,
  120,
  3.96,
  39.5505,
  140.7149,
  3.96,
  34.976,
  140.7149,
  3.96;

BuildingSurface:Detailed,
  STORAGE_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  STORAGE_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.976,
  120,
  3.96,
  34.976,
  120,
  0,
  39.5505,
  120,
  0,
  39.5505,
  120,
  3.96;

BuildingSurface:Detailed,
  STORAGE_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  STORAGE_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  39.5505,
  140.7149,
  3.96,
  39.5505,
  140.7149,
  0,
  34.976,
  140.7149,
  0,
  34.976,
  140.7149,
  3.96;

BuildingSurface:Detailed,
  STORAGE_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  STORAGE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.976,
  140.7149,
  3.96,
  34.976,
  140.7149,
  0,
  34.976,
  120,
  0,
  34.976,
  120,
  3.96;

BuildingSurface:Detailed,
  STORAGE_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  STORAGE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  39.5505,
  120,
  3.96,
  39.5505,
  120,
  0,
  39.5505,
  140.7149,
  0,
  39.5505,
  140.7149,
  3.96;

Lights,
  STORAGE_FLR_1 Lights,
  STORAGE_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.42,
  0.18;

People,
  STORAGE_FLR_1 People,
  STORAGE_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.02153,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  STORAGE_FLR_1 Equip,
  STORAGE_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  2.69,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  STORAGE_FLR_1 Infil,
  STORAGE_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  LAUNDRY_FLR_1,
  0,
  44.5504812919011,
  120,
  0,
  1,
  1,
  3.96,
  309.038,
  78.04;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_FLR,
  Floor,
  Slab,
  LAUNDRY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  44.5505,
  120,
  0,
  44.5505,
  127.2079,
  0,
  55.3775,
  127.2079,
  0,
  55.3775,
  120,
  0;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_CLG,
  Ceiling,
  Slab,
  LAUNDRY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  44.5505,
  120,
  3.96,
  55.3775,
  120,
  3.96,
  55.3775,
  127.2079,
  3.96,
  44.5505,
  127.2079,
  3.96;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  LAUNDRY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  44.5505,
  120,
  3.96,
  44.5505,
  120,
  0,
  55.3775,
  120,
  0,
  55.3775,
  120,
  3.96;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  LAUNDRY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  55.3775,
  127.2079,
  3.96,
  55.3775,
  127.2079,
  0,
  44.5505,
  127.2079,
  0,
  44.5505,
  127.2079,
  3.96;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  LAUNDRY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  44.5505,
  127.2079,
  3.96,
  44.5505,
  127.2079,
  0,
  44.5505,
  120,
  0,
  44.5505,
  120,
  3.96;

BuildingSurface:Detailed,
  LAUNDRY_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  LAUNDRY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  55.3775,
  120,
  3.96,
  55.3775,
  120,
  0,
  55.3775,
  127.2079,
  0,
  55.3775,
  127.2079,
  3.96;

Lights,
  LAUNDRY_FLR_1 Lights,
  LAUNDRY_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  6.4583,
  ,
  0,
  0.42,
  0.18;

People,
  LAUNDRY_FLR_1 People,
  LAUNDRY_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.10764,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  LAUNDRY_FLR_1 Equip,
  LAUNDRY_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  597.5297,
  ,
  0,
  0.5,
  0.0;

OtherEquipment,
  LAUNDRY_FLR_1 Gas Equip,
  NaturalGas,
  LAUNDRY_FLR_1,
  GAS_KITCHEN,
  Watts/Area,
  ,
  49.7818,
  ,
  0.1,
  0.3,
  0.0;

ZoneInfiltration:DesignFlowRate,
  LAUNDRY_FLR_1 Infil,
  LAUNDRY_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  LAUNDRY_FLR_1 Exhaust,
  LAUNDRY_FLR_1,
  ,
  Flow/Area,
  ,
  0.003075,
  ,
  ,
  Exhaust,
  0,
  1,
  1,
  0,
  0,
  0;

Zone,
  CAFE_FLR_1,
  0,
  60.37749101613747,
  120,
  0,
  1,
  1,
  3.96,
  747.885,
  188.86;

BuildingSurface:Detailed,
  CAFE_FLR_1_FLR,
  Floor,
  Slab,
  CAFE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.3775,
  120,
  0,
  60.3775,
  129.8296,
  0,
  79.5909,
  129.8296,
  0,
  79.5909,
  120,
  0;

BuildingSurface:Detailed,
  CAFE_FLR_1_CLG,
  Ceiling,
  Slab,
  CAFE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.3775,
  120,
  3.96,
  79.5909,
  120,
  3.96,
  79.5909,
  129.8296,
  3.96,
  60.3775,
  129.8296,
  3.96;

BuildingSurface:Detailed,
  CAFE_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  CAFE_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  60.3775,
  120,
  3.96,
  60.3775,
  120,
  0,
  79.5909,
  120,
  0,
  79.5909,
  120,
  3.96;

BuildingSurface:Detailed,
  CAFE_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  CAFE_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  79.5909,
  129.8296,
  3.96,
  79.5909,
  129.8296,
  0,
  60.3775,
  129.8296,
  0,
  60.3775,
  129.8296,
  3.96;

BuildingSurface:Detailed,
  CAFE_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  CAFE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  60.3775,
  129.8296,
  3.96,
  60.3775,
  129.8296,
  0,
  60.3775,
  120,
  0,
  60.3775,
  120,
  3.96;

BuildingSurface:Detailed,
  CAFE_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  CAFE_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  79.5909,
  120,
  3.96,
  79.5909,
  120,
  0,
  79.5909,
  129.8296,
  0,
  79.5909,
  129.8296,
  3.96;

FenestrationSurface:Detailed,
  CAFE_FLR_1_WIN_S,
  Window,
  Window,
  CAFE_FLR_1_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  61.3382,
  120,
  2.927,
  61.3382,
  120,
  1.033,
  78.6302,
  120,
  1.033,
  78.6302,
  120,
  2.927;

FenestrationSurface:Detailed,
  CAFE_FLR_1_WIN_N,
  Window,
  Window,
  CAFE_FLR_1_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  78.6302,
  129.8296,
  2.927,
  78.6302,
  129.8296,
  1.033,
  61.3382,
  129.8296,
  1.033,
  61.3382,
  129.8296,
  2.927;

Lights,
  CAFE_FLR_1 Lights,
  CAFE_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.42,
  0.18;

People,
  CAFE_FLR_1 People,
  CAFE_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.75188,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  CAFE_FLR_1 Equip,
  CAFE_FLR_1,
  EQUIP_KDB,
  Watts/Area,
  ,
  5.38,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  CAFE_FLR_1 Infil,
  CAFE_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  LOBBY_FLR_1,
  0,
  84.59085626088438,
  120,
  0,
  1,
  1,
  3.96,
  5180.427,
  1308.189;

BuildingSurface:Detailed,
  LOBBY_FLR_1_FLR,
  Floor,
  Slab,
  LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  84.5909,
  120,
  0,
  84.5909,
  143.8296,
  0,
  139.4885,
  143.8296,
  0,
  139.4885,
  120,
  0;

BuildingSurface:Detailed,
  LOBBY_FLR_1_ROOF,
  Roof,
  Roof,
  LOBBY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  84.5909,
  120,
  3.96,
  105.6151,
  120,
  3.96,
  105.6151,
  143.8296,
  3.96,
  84.5909,
  143.8296,
  3.96;

BuildingSurface:Detailed,
  LOBBY_FLR_1_CLG,
  Ceiling,
  Slab,
  LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  105.6151,
  120,
  3.96,
  139.4885,
  120,
  3.96,
  139.4885,
  143.8296,
  3.96,
  105.6151,
  143.8296,
  3.96;

BuildingSurface:Detailed,
  LOBBY_FLR_1_WALL_S,
  Wall,
  Wall NonRes,
  LOBBY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  84.5909,
  120,
  3.96,
  84.5909,
  120,
  0,
  139.4885,
  120,
  0,
  139.4885,
  120,
  3.96;

BuildingSurface:Detailed,
  LOBBY_FLR_1_WALL_N,
  Wall,
  Wall NonRes,
  LOBBY_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  139.4885,
  143.8296,
  3.96,
  139.4885,
  143.8296,
  0,
  84.5909,
  143.8296,
  0,
  84.5909,
  143.8296,
  3.96;

BuildingSurface:Detailed,
  LOBBY_FLR_1_WALL_W,
  Wall,
  Wall NonRes,
  LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  84.5909,
  143.8296,
  3.96,
  84.5909,
  143.8296,
  0,
  84.5909,
  120,
  0,
  84.5909,
  120,
  3.96;

BuildingSurface:Detailed,
  LOBBY_FLR_1_WALL_E,
  Wall,
  Wall NonRes,
  LOBBY_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  139.4885,
  120,
  3.96,
  139.4885,
  120,
  0,
  139.4885,
  143.8296,
  0,
  139.4885,
  143.8296,
  3.96;

FenestrationSurface:Detailed,
  LOBBY_FLR_1_WIN_S,
  Window,
  Window,
  LOBBY_FLR_1_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  87.3357,
  120,
  2.4105,
  87.3357,
  120,
  1.5495,
  136.7436,
  120,
  1.5495,
  136.7436,
  120,
  2.4105;

FenestrationSurface:Detailed,
  LOBBY_FLR_1_WIN_N,
  Window,
  Window,
  LOBBY_FLR_1_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  136.7436,
  143.8296,
  2.4105,
  136.7436,
  143.8296,
  1.5495,
  87.3357,
  143.8296,
  1.5495,
  87.3357,
  143.8296,
  2.4105;

Lights,
  LOBBY_FLR_1 Lights,
  LOBBY_FLR_1,
  LIGHT_OTH,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.42,
  0.18;

People,
  LOBBY_FLR_1 People,
  LOBBY_FLR_1,
  OCC_OTH,
  People/Area,
  ,
  0.32258,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  LOBBY_FLR_1 Equip,
  LOBBY_FLR_1,
  EQUIP_OTH,
  Watts/Area,
  ,
  8.07,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  LOBBY_FLR_1 Infil,
  LOBBY_FLR_1,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_1_FLR_3,
  0,
  0,
  240,
  3.96,
  1,
  4,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_1_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  240,
  3.96,
  0,
  245.958,
  3.96,
  6.5492,
  245.958,
  3.96,
  6.5492,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_1_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  240,
  7.01,
  6.5492,
  240,
  7.01,
  6.5492,
  245.958,
  7.01,
  0,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_1_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  240,
  7.01,
  0,
  240,
  3.96,
  6.5492,
  240,
  3.96,
  6.5492,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_1_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  6.5492,
  245.958,
  7.01,
  6.5492,
  245.958,
  3.96,
  0,
  245.958,
  3.96,
  0,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_1_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  245.958,
  7.01,
  0,
  245.958,
  3.96,
  0,
  240,
  3.96,
  0,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_1_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_1_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5492,
  240,
  7.01,
  6.5492,
  240,
  3.96,
  6.5492,
  245.958,
  3.96,
  6.5492,
  245.958,
  7.01;

FenestrationSurface:Detailed,
  ROOM_1_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_1_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  0.3275,
  240,
  6.044,
  0.3275,
  240,
  4.926,
  6.2217,
  240,
  4.926,
  6.2217,
  240,
  6.044;

FenestrationSurface:Detailed,
  ROOM_1_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_1_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  6.2217,
  245.958,
  6.044,
  6.2217,
  245.958,
  4.926,
  0.3275,
  245.958,
  4.926,
  0.3275,
  245.958,
  6.044;

Lights,
  ROOM_1_FLR_3 Lights,
  ROOM_1_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_1_FLR_3 People,
  ROOM_1_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_1_FLR_3 Equip,
  ROOM_1_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_1_FLR_3 Infil,
  ROOM_1_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_2_FLR_3,
  0,
  11.549173989938886,
  240,
  3.96,
  1,
  4,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5492,
  240,
  3.96,
  11.5492,
  245.958,
  3.96,
  18.0983,
  245.958,
  3.96,
  18.0983,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5492,
  240,
  7.01,
  18.0983,
  240,
  7.01,
  18.0983,
  245.958,
  7.01,
  11.5492,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_2_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5492,
  240,
  7.01,
  11.5492,
  240,
  3.96,
  18.0983,
  240,
  3.96,
  18.0983,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_2_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.0983,
  245.958,
  7.01,
  18.0983,
  245.958,
  3.96,
  11.5492,
  245.958,
  3.96,
  11.5492,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5492,
  245.958,
  7.01,
  11.5492,
  245.958,
  3.96,
  11.5492,
  240,
  3.96,
  11.5492,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_2_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_2_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0983,
  240,
  7.01,
  18.0983,
  240,
  3.96,
  18.0983,
  245.958,
  3.96,
  18.0983,
  245.958,
  7.01;

FenestrationSurface:Detailed,
  ROOM_2_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_2_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  11.8766,
  240,
  6.044,
  11.8766,
  240,
  4.926,
  17.7709,
  240,
  4.926,
  17.7709,
  240,
  6.044;

FenestrationSurface:Detailed,
  ROOM_2_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_2_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  17.7709,
  245.958,
  6.044,
  17.7709,
  245.958,
  4.926,
  11.8766,
  245.958,
  4.926,
  11.8766,
  245.958,
  6.044;

Lights,
  ROOM_2_FLR_3 Lights,
  ROOM_2_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_2_FLR_3 People,
  ROOM_2_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_2_FLR_3 Equip,
  ROOM_2_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_2_FLR_3 Infil,
  ROOM_2_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_5_FLR_3,
  0,
  23.098347979877772,
  240,
  3.96,
  1,
  4,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_5_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.0983,
  240,
  3.96,
  23.0983,
  245.958,
  3.96,
  29.6475,
  245.958,
  3.96,
  29.6475,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_5_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.0983,
  240,
  7.01,
  29.6475,
  240,
  7.01,
  29.6475,
  245.958,
  7.01,
  23.0983,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_5_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.0983,
  240,
  7.01,
  23.0983,
  240,
  3.96,
  29.6475,
  240,
  3.96,
  29.6475,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_5_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  29.6475,
  245.958,
  7.01,
  29.6475,
  245.958,
  3.96,
  23.0983,
  245.958,
  3.96,
  23.0983,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_5_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.0983,
  245.958,
  7.01,
  23.0983,
  245.958,
  3.96,
  23.0983,
  240,
  3.96,
  23.0983,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_5_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_5_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  29.6475,
  240,
  7.01,
  29.6475,
  240,
  3.96,
  29.6475,
  245.958,
  3.96,
  29.6475,
  245.958,
  7.01;

FenestrationSurface:Detailed,
  ROOM_5_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_5_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  23.4258,
  240,
  6.044,
  23.4258,
  240,
  4.926,
  29.3201,
  240,
  4.926,
  29.3201,
  240,
  6.044;

FenestrationSurface:Detailed,
  ROOM_5_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_5_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  29.3201,
  245.958,
  6.044,
  29.3201,
  245.958,
  4.926,
  23.4258,
  245.958,
  4.926,
  23.4258,
  245.958,
  6.044;

Lights,
  ROOM_5_FLR_3 Lights,
  ROOM_5_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_5_FLR_3 People,
  ROOM_5_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_5_FLR_3 Equip,
  ROOM_5_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_5_FLR_3 Infil,
  ROOM_5_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_6_FLR_3,
  0,
  34.64752196981666,
  240,
  3.96,
  1,
  4,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.6475,
  240,
  3.96,
  34.6475,
  245.958,
  3.96,
  41.1967,
  245.958,
  3.96,
  41.1967,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.6475,
  240,
  7.01,
  41.1967,
  240,
  7.01,
  41.1967,
  245.958,
  7.01,
  34.6475,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_6_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  34.6475,
  240,
  7.01,
  34.6475,
  240,
  3.96,
  41.1967,
  240,
  3.96,
  41.1967,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_6_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  41.1967,
  245.958,
  7.01,
  41.1967,
  245.958,
  3.96,
  34.6475,
  245.958,
  3.96,
  34.6475,
  245.958,
  7.01;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  34.6475,
  245.958,
  7.01,
  34.6475,
  245.958,
  3.96,
  34.6475,
  240,
  3.96,
  34.6475,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_6_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_6_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  41.1967,
  240,
  7.01,
  41.1967,
  240,
  3.96,
  41.1967,
  245.958,
  3.96,
  41.1967,
  245.958,
  7.01;

FenestrationSurface:Detailed,
  ROOM_6_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_6_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  34.975,
  240,
  6.044,
  34.975,
  240,
  4.926,
  40.8692,
  240,
  4.926,
  40.8692,
  240,
  6.044;

FenestrationSurface:Detailed,
  ROOM_6_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_6_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  40.8692,
  245.958,
  6.044,
  40.8692,
  245.958,
  4.926,
  34.975,
  245.958,
  4.926,
  34.975,
  245.958,
  6.044;

Lights,
  ROOM_6_FLR_3 Lights,
  ROOM_6_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_6_FLR_3 People,
  ROOM_6_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_6_FLR_3 Equip,
  ROOM_6_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_6_FLR_3 Infil,
  ROOM_6_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_3_MULT19_FLR_3,
  0,
  46.196695959755544,
  240,
  3.96,
  1,
  76,
  3.05,
  74.786,
  24.52;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_3_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  46.1967,
  240,
  3.96,
  46.1967,
  253.4145,
  3.96,
  48.0246,
  253.4145,
  3.96,
  48.0246,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_3_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  46.1967,
  240,
  7.01,
  48.0246,
  240,
  7.01,
  48.0246,
  253.4145,
  7.01,
  46.1967,
  253.4145,
  7.01;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_3_MULT19_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  46.1967,
  240,
  7.01,
  46.1967,
  240,
  3.96,
  48.0246,
  240,
  3.96,
  48.0246,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_3_MULT19_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.0246,
  253.4145,
  7.01,
  48.0246,
  253.4145,
  3.96,
  46.1967,
  253.4145,
  3.96,
  46.1967,
  253.4145,
  7.01;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_3_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  46.1967,
  253.4145,
  7.01,
  46.1967,
  253.4145,
  3.96,
  46.1967,
  240,
  3.96,
  46.1967,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_3_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  48.0246,
  240,
  7.01,
  48.0246,
  240,
  3.96,
  48.0246,
  253.4145,
  3.96,
  48.0246,
  253.4145,
  7.01;

FenestrationSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_3_MULT19_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  46.2881,
  240,
  6.0442,
  46.2881,
  240,
  4.9258,
  47.9332,
  240,
  4.9258,
  47.9332,
  240,
  6.0442;

FenestrationSurface:Detailed,
  ROOM_3_MULT19_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_3_MULT19_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  47.9332,
  253.4145,
  6.0442,
  47.9332,
  253.4145,
  4.9258,
  46.2881,
  253.4145,
  4.9258,
  46.2881,
  253.4145,
  6.0442;

Lights,
  ROOM_3_MULT19_FLR_3 Lights,
  ROOM_3_MULT19_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_3_MULT19_FLR_3 People,
  ROOM_3_MULT19_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.06116,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_3_MULT19_FLR_3 Equip,
  ROOM_3_MULT19_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  10.52,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_3_MULT19_FLR_3 Infil,
  ROOM_3_MULT19_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_4_MULT19_FLR_3,
  0,
  53.02456304330545,
  240,
  3.96,
  1,
  76,
  3.05,
  74.816,
  24.53;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_FLR,
  Floor,
  Slab,
  ROOM_4_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  53.0246,
  240,
  3.96,
  53.0246,
  253.42,
  3.96,
  54.8524,
  253.42,
  3.96,
  54.8524,
  240,
  3.96;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_CLG,
  Ceiling,
  Slab,
  ROOM_4_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  53.0246,
  240,
  7.01,
  54.8524,
  240,
  7.01,
  54.8524,
  253.42,
  7.01,
  53.0246,
  253.42,
  7.01;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WALL_S,
  Wall,
  Wall Res,
  ROOM_4_MULT19_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  53.0246,
  240,
  7.01,
  53.0246,
  240,
  3.96,
  54.8524,
  240,
  3.96,
  54.8524,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WALL_N,
  Wall,
  Wall Res,
  ROOM_4_MULT19_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.8524,
  253.42,
  7.01,
  54.8524,
  253.42,
  3.96,
  53.0246,
  253.42,
  3.96,
  53.0246,
  253.42,
  7.01;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WALL_W,
  Wall,
  Wall Res,
  ROOM_4_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  53.0246,
  253.42,
  7.01,
  53.0246,
  253.42,
  3.96,
  53.0246,
  240,
  3.96,
  53.0246,
  240,
  7.01;

BuildingSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WALL_E,
  Wall,
  Wall Res,
  ROOM_4_MULT19_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  54.8524,
  240,
  7.01,
  54.8524,
  240,
  3.96,
  54.8524,
  253.42,
  3.96,
  54.8524,
  253.42,
  7.01;

FenestrationSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WIN_S,
  Window,
  Window,
  ROOM_4_MULT19_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  53.116,
  240,
  6.0442,
  53.116,
  240,
  4.9258,
  54.761,
  240,
  4.9258,
  54.761,
  240,
  6.0442;

FenestrationSurface:Detailed,
  ROOM_4_MULT19_FLR_3_WIN_N,
  Window,
  Window,
  ROOM_4_MULT19_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  54.761,
  253.42,
  6.0442,
  54.761,
  253.42,
  4.9258,
  53.116,
  253.42,
  4.9258,
  53.116,
  253.42,
  6.0442;

Lights,
  ROOM_4_MULT19_FLR_3 Lights,
  ROOM_4_MULT19_FLR_3,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_4_MULT19_FLR_3 People,
  ROOM_4_MULT19_FLR_3,
  OCC_GR,
  People/Area,
  ,
  0.06116,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_4_MULT19_FLR_3 Equip,
  ROOM_4_MULT19_FLR_3,
  EQUIP_GR,
  Watts/Area,
  ,
  10.52,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_4_MULT19_FLR_3 Infil,
  ROOM_4_MULT19_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  CORRIDOR_FLR_3,
  0,
  59.85243012685535,
  240,
  3.96,
  1,
  4,
  3.05,
  1187.669,
  389.4;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_FLR,
  Floor,
  Slab,
  CORRIDOR_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  59.8524,
  240,
  3.96,
  59.8524,
  289.1687,
  3.96,
  67.7721,
  289.1687,
  3.96,
  67.7721,
  240,
  3.96;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_CLG,
  Ceiling,
  Slab,
  CORRIDOR_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  59.8524,
  240,
  7.01,
  67.7721,
  240,
  7.01,
  67.7721,
  289.1687,
  7.01,
  59.8524,
  289.1687,
  7.01;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_WALL_S,
  Wall,
  Wall Res,
  CORRIDOR_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  59.8524,
  240,
  7.01,
  59.8524,
  240,
  3.96,
  67.7721,
  240,
  3.96,
  67.7721,
  240,
  7.01;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_WALL_N,
  Wall,
  Wall Res,
  CORRIDOR_FLR_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  67.7721,
  289.1687,
  7.01,
  67.7721,
  289.1687,
  3.96,
  59.8524,
  289.1687,
  3.96,
  59.8524,
  289.1687,
  7.01;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_WALL_W,
  Wall,
  Wall Res,
  CORRIDOR_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  59.8524,
  289.1687,
  7.01,
  59.8524,
  289.1687,
  3.96,
  59.8524,
  240,
  3.96,
  59.8524,
  240,
  7.01;

BuildingSurface:Detailed,
  CORRIDOR_FLR_3_WALL_E,
  Wall,
  Wall Res,
  CORRIDOR_FLR_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  67.7721,
  240,
  7.01,
  67.7721,
  240,
  3.96,
  67.7721,
  289.1687,
  3.96,
  67.7721,
  289.1687,
  7.01;

FenestrationSurface:Detailed,
  CORRIDOR_FLR_3_WIN_S,
  Window,
  Window,
  CORRIDOR_FLR_3_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  60.2484,
  240,
  6.0441,
  60.2484,
  240,
  4.9259,
  67.3761,
  240,
  4.9259,
  67.3761,
  240,
  6.0441;

FenestrationSurface:Detailed,
  CORRIDOR_FLR_3_WIN_N,
  Window,
  Window,
  CORRIDOR_FLR_3_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  67.3761,
  289.1687,
  6.0441,
  67.3761,
  289.1687,
  4.9259,
  60.2484,
  289.1687,
  4.9259,
  60.2484,
  289.1687,
  6.0441;

Lights,
  CORRIDOR_FLR_3 Lights,
  CORRIDOR_FLR_3,
  LIGHT_OTH,
  Watts/Area,
  ,
  5.3819,
  ,
  0,
  0.42,
  0.18;

People,
  CORRIDOR_FLR_3 People,
  CORRIDOR_FLR_3,
  OCC_OTH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY;

ZoneInfiltration:DesignFlowRate,
  CORRIDOR_FLR_3 Infil,
  CORRIDOR_FLR_3,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_1_FLR_6,
  0,
  0,
  360,
  16.11,
  1,
  1,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_FLR,
  Floor,
  Slab,
  ROOM_1_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  360,
  16.11,
  0,
  365.958,
  16.11,
  6.5492,
  365.958,
  16.11,
  6.5492,
  360,
  16.11;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_ROOF,
  Roof,
  Roof,
  ROOM_1_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  360,
  19.16,
  6.5492,
  360,
  19.16,
  6.5492,
  365.958,
  19.16,
  0,
  365.958,
  19.16;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_WALL_S,
  Wall,
  Wall Res,
  ROOM_1_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  360,
  19.16,
  0,
  360,
  16.11,
  6.5492,
  360,
  16.11,
  6.5492,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_WALL_N,
  Wall,
  Wall Res,
  ROOM_1_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  6.5492,
  365.958,
  19.16,
  6.5492,
  365.958,
  16.11,
  0,
  365.958,
  16.11,
  0,
  365.958,
  19.16;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_WALL_W,
  Wall,
  Wall Res,
  ROOM_1_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  365.958,
  19.16,
  0,
  365.958,
  16.11,
  0,
  360,
  16.11,
  0,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_1_FLR_6_WALL_E,
  Wall,
  Wall Res,
  ROOM_1_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  6.5492,
  360,
  19.16,
  6.5492,
  360,
  16.11,
  6.5492,
  365.958,
  16.11,
  6.5492,
  365.958,
  19.16;

FenestrationSurface:Detailed,
  ROOM_1_FLR_6_WIN_S,
  Window,
  Window,
  ROOM_1_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  0.3275,
  360,
  18.194,
  0.3275,
  360,
  17.076,
  6.2217,
  360,
  17.076,
  6.2217,
  360,
  18.194;

FenestrationSurface:Detailed,
  ROOM_1_FLR_6_WIN_N,
  Window,
  Window,
  ROOM_1_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  6.2217,
  365.958,
  18.194,
  6.2217,
  365.958,
  17.076,
  0.3275,
  365.958,
  17.076,
  0.3275,
  365.958,
  18.194;

Lights,
  ROOM_1_FLR_6 Lights,
  ROOM_1_FLR_6,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_1_FLR_6 People,
  ROOM_1_FLR_6,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_1_FLR_6 Equip,
  ROOM_1_FLR_6,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_1_FLR_6 Infil,
  ROOM_1_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_2_FLR_6,
  0,
  11.549173989938886,
  360,
  16.11,
  1,
  1,
  3.05,
  119.011,
  39.02;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_FLR,
  Floor,
  Slab,
  ROOM_2_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5492,
  360,
  16.11,
  11.5492,
  365.958,
  16.11,
  18.0983,
  365.958,
  16.11,
  18.0983,
  360,
  16.11;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_ROOF,
  Roof,
  Roof,
  ROOM_2_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5492,
  360,
  19.16,
  18.0983,
  360,
  19.16,
  18.0983,
  365.958,
  19.16,
  11.5492,
  365.958,
  19.16;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_WALL_S,
  Wall,
  Wall Res,
  ROOM_2_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  11.5492,
  360,
  19.16,
  11.5492,
  360,
  16.11,
  18.0983,
  360,
  16.11,
  18.0983,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_WALL_N,
  Wall,
  Wall Res,
  ROOM_2_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.0983,
  365.958,
  19.16,
  18.0983,
  365.958,
  16.11,
  11.5492,
  365.958,
  16.11,
  11.5492,
  365.958,
  19.16;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_WALL_W,
  Wall,
  Wall Res,
  ROOM_2_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  11.5492,
  365.958,
  19.16,
  11.5492,
  365.958,
  16.11,
  11.5492,
  360,
  16.11,
  11.5492,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_2_FLR_6_WALL_E,
  Wall,
  Wall Res,
  ROOM_2_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  18.0983,
  360,
  19.16,
  18.0983,
  360,
  16.11,
  18.0983,
  365.958,
  16.11,
  18.0983,
  365.958,
  19.16;

FenestrationSurface:Detailed,
  ROOM_2_FLR_6_WIN_S,
  Window,
  Window,
  ROOM_2_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  11.8766,
  360,
  18.194,
  11.8766,
  360,
  17.076,
  17.7709,
  360,
  17.076,
  17.7709,
  360,
  18.194;

FenestrationSurface:Detailed,
  ROOM_2_FLR_6_WIN_N,
  Window,
  Window,
  ROOM_2_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  17.7709,
  365.958,
  18.194,
  17.7709,
  365.958,
  17.076,
  11.8766,
  365.958,
  17.076,
  11.8766,
  365.958,
  18.194;

Lights,
  ROOM_2_FLR_6 Lights,
  ROOM_2_FLR_6,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_2_FLR_6 People,
  ROOM_2_FLR_6,
  OCC_GR,
  People/Area,
  ,
  0.03845,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_2_FLR_6 Equip,
  ROOM_2_FLR_6,
  EQUIP_GR,
  Watts/Area,
  ,
  6.75,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_2_FLR_6 Infil,
  ROOM_2_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  ROOM_3_MULT9_FLR_6,
  0,
  23.098347979877772,
  360,
  16.11,
  1,
  9,
  3.05,
  74.816,
  24.53;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_FLR,
  Floor,
  Slab,
  ROOM_3_MULT9_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.0983,
  360,
  16.11,
  23.0983,
  367.3206,
  16.11,
  26.4492,
  367.3206,
  16.11,
  26.4492,
  360,
  16.11;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_ROOF,
  Roof,
  Roof,
  ROOM_3_MULT9_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.0983,
  360,
  19.16,
  26.4492,
  360,
  19.16,
  26.4492,
  367.3206,
  19.16,
  23.0983,
  367.3206,
  19.16;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WALL_S,
  Wall,
  Wall Res,
  ROOM_3_MULT9_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.0983,
  360,
  19.16,
  23.0983,
  360,
  16.11,
  26.4492,
  360,
  16.11,
  26.4492,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WALL_N,
  Wall,
  Wall Res,
  ROOM_3_MULT9_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  26.4492,
  367.3206,
  19.16,
  26.4492,
  367.3206,
  16.11,
  23.0983,
  367.3206,
  16.11,
  23.0983,
  367.3206,
  19.16;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WALL_W,
  Wall,
  Wall Res,
  ROOM_3_MULT9_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  23.0983,
  367.3206,
  19.16,
  23.0983,
  367.3206,
  16.11,
  23.0983,
  360,
  16.11,
  23.0983,
  360,
  19.16;

BuildingSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WALL_E,
  Wall,
  Wall Res,
  ROOM_3_MULT9_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  26.4492,
  360,
  19.16,
  26.4492,
  360,
  16.11,
  26.4492,
  367.3206,
  16.11,
  26.4492,
  367.3206,
  19.16;

FenestrationSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WIN_S,
  Window,
  Window,
  ROOM_3_MULT9_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  23.2659,
  360,
  18.1937,
  23.2659,
  360,
  17.0763,
  26.2816,
  360,
  17.0763,
  26.2816,
  360,
  18.1937;

FenestrationSurface:Detailed,
  ROOM_3_MULT9_FLR_6_WIN_N,
  Window,
  Window,
  ROOM_3_MULT9_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  26.2816,
  367.3206,
  18.1937,
  26.2816,
  367.3206,
  17.0763,
  23.2659,
  367.3206,
  17.0763,
  23.2659,
  367.3206,
  18.1937;

Lights,
  ROOM_3_MULT9_FLR_6 Lights,
  ROOM_3_MULT9_FLR_6,
  LIGHT_GR,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.42,
  0.18;

People,
  ROOM_3_MULT9_FLR_6 People,
  ROOM_3_MULT9_FLR_6,
  OCC_GR,
  People/Area,
  ,
  0.06116,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  ROOM_3_MULT9_FLR_6 Equip,
  ROOM_3_MULT9_FLR_6,
  EQUIP_GR,
  Watts/Area,
  ,
  10.52,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  ROOM_3_MULT9_FLR_6 Infil,
  ROOM_3_MULT9_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  BANQUET_FLR_6,
  0,
  31.449164409273287,
  360,
  16.11,
  1,
  1,
  3.05,
  1011.562,
  331.66;

BuildingSurface:Detailed,
  BANQUET_FLR_6_FLR,
  Floor,
  Slab,
  BANQUET_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.4492,
  360,
  16.11,
  31.4492,
  380.7394,
  16.11,
  47.441,
  380.7394,
  16.11,
  47.441,
  360,
  16.11;

BuildingSurface:Detailed,
  BANQUET_FLR_6_ROOF,
  Roof,
  Roof,
  BANQUET_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  31.4492,
  360,
  19.16,
  47.441,
  360,
  19.16,
  47.441,
  380.7394,
  19.16,
  31.4492,
  380.7394,
  19.16;

BuildingSurface:Detailed,
  BANQUET_FLR_6_WALL_S,
  Wall,
  Wall Res,
  BANQUET_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  31.4492,
  360,
  19.16,
  31.4492,
  360,
  16.11,
  47.441,
  360,
  16.11,
  47.441,
  360,
  19.16;

BuildingSurface:Detailed,
  BANQUET_FLR_6_WALL_N,
  Wall,
  Wall Res,
  BANQUET_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  47.441,
  380.7394,
  19.16,
  47.441,
  380.7394,
  16.11,
  31.4492,
  380.7394,
  16.11,
  31.4492,
  380.7394,
  19.16;

BuildingSurface:Detailed,
  BANQUET_FLR_6_WALL_W,
  Wall,
  Wall Res,
  BANQUET_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  31.4492,
  380.7394,
  19.16,
  31.4492,
  380.7394,
  16.11,
  31.4492,
  360,
  16.11,
  31.4492,
  360,
  19.16;

BuildingSurface:Detailed,
  BANQUET_FLR_6_WALL_E,
  Wall,
  Wall Res,
  BANQUET_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  47.441,
  360,
  19.16,
  47.441,
  360,
  16.11,
  47.441,
  380.7394,
  16.11,
  47.441,
  380.7394,
  19.16;

FenestrationSurface:Detailed,
  BANQUET_FLR_6_WIN_S,
  Window,
  Window,
  BANQUET_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  32.2488,
  360,
  18.1941,
  32.2488,
  360,
  17.0759,
  46.6414,
  360,
  17.0759,
  46.6414,
  360,
  18.1941;

FenestrationSurface:Detailed,
  BANQUET_FLR_6_WIN_N,
  Window,
  Window,
  BANQUET_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  46.6414,
  380.7394,
  18.1941,
  46.6414,
  380.7394,
  17.0759,
  32.2488,
  380.7394,
  17.0759,
  32.2488,
  380.7394,
  18.1941;

Lights,
  BANQUET_FLR_6 Lights,
  BANQUET_FLR_6,
  LIGHT_OTH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.42,
  0.18;

People,
  BANQUET_FLR_6 People,
  BANQUET_FLR_6,
  OCC_OTH,
  People/Area,
  ,
  0.75188,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  BANQUET_FLR_6 Equip,
  BANQUET_FLR_6,
  EQUIP_KDB,
  Watts/Area,
  ,
  67.82,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  BANQUET_FLR_6 Infil,
  BANQUET_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  DINING_FLR_6,
  0,
  52.44095221199014,
  360,
  16.11,
  1,
  1,
  3.05,
  1011.562,
  331.66;

BuildingSurface:Detailed,
  DINING_FLR_6_FLR,
  Floor,
  Slab,
  DINING_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  52.441,
  360,
  16.11,
  52.441,
  380.7394,
  16.11,
  68.4327,
  380.7394,
  16.11,
  68.4327,
  360,
  16.11;

BuildingSurface:Detailed,
  DINING_FLR_6_ROOF,
  Roof,
  Roof,
  DINING_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  52.441,
  360,
  19.16,
  68.4327,
  360,
  19.16,
  68.4327,
  380.7394,
  19.16,
  52.441,
  380.7394,
  19.16;

BuildingSurface:Detailed,
  DINING_FLR_6_WALL_S,
  Wall,
  Wall Res,
  DINING_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  52.441,
  360,
  19.16,
  52.441,
  360,
  16.11,
  68.4327,
  360,
  16.11,
  68.4327,
  360,
  19.16;

BuildingSurface:Detailed,
  DINING_FLR_6_WALL_N,
  Wall,
  Wall Res,
  DINING_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  68.4327,
  380.7394,
  19.16,
  68.4327,
  380.7394,
  16.11,
  52.441,
  380.7394,
  16.11,
  52.441,
  380.7394,
  19.16;

BuildingSurface:Detailed,
  DINING_FLR_6_WALL_W,
  Wall,
  Wall Res,
  DINING_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  52.441,
  380.7394,
  19.16,
  52.441,
  380.7394,
  16.11,
  52.441,
  360,
  16.11,
  52.441,
  360,
  19.16;

BuildingSurface:Detailed,
  DINING_FLR_6_WALL_E,
  Wall,
  Wall Res,
  DINING_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  68.4327,
  360,
  19.16,
  68.4327,
  360,
  16.11,
  68.4327,
  380.7394,
  16.11,
  68.4327,
  380.7394,
  19.16;

FenestrationSurface:Detailed,
  DINING_FLR_6_WIN_S,
  Window,
  Window,
  DINING_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  53.2405,
  360,
  18.1941,
  53.2405,
  360,
  17.0759,
  67.6332,
  360,
  17.0759,
  67.6332,
  360,
  18.1941;

FenestrationSurface:Detailed,
  DINING_FLR_6_WIN_N,
  Window,
  Window,
  DINING_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  67.6332,
  380.7394,
  18.1941,
  67.6332,
  380.7394,
  17.0759,
  53.2405,
  380.7394,
  17.0759,
  53.2405,
  380.7394,
  18.1941;

Lights,
  DINING_FLR_6 Lights,
  DINING_FLR_6,
  LIGHT_OTH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.42,
  0.18;

People,
  DINING_FLR_6 People,
  DINING_FLR_6,
  OCC_OTH,
  People/Area,
  ,
  0.75188,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  DINING_FLR_6 Equip,
  DINING_FLR_6,
  EQUIP_KDB,
  Watts/Area,
  ,
  67.82,
  ,
  0,
  0.5,
  0.0;

ZoneInfiltration:DesignFlowRate,
  DINING_FLR_6 Infil,
  DINING_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

Zone,
  KITCHEN_FLR_6,
  0,
  73.432740014707,
  360,
  16.11,
  1,
  1,
  3.05,
  315.065,
  103.3;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_FLR,
  Floor,
  Slab,
  KITCHEN_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  73.4327,
  360,
  16.11,
  73.4327,
  367.2155,
  16.11,
  87.7491,
  367.2155,
  16.11,
  87.7491,
  360,
  16.11;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_ROOF,
  Roof,
  Roof,
  KITCHEN_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  73.4327,
  360,
  19.16,
  87.7491,
  360,
  19.16,
  87.7491,
  367.2155,
  19.16,
  73.4327,
  367.2155,
  19.16;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_WALL_S,
  Wall,
  Wall Res,
  KITCHEN_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  73.4327,
  360,
  19.16,
  73.4327,
  360,
  16.11,
  87.7491,
  360,
  16.11,
  87.7491,
  360,
  19.16;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_WALL_N,
  Wall,
  Wall Res,
  KITCHEN_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  87.7491,
  367.2155,
  19.16,
  87.7491,
  367.2155,
  16.11,
  73.4327,
  367.2155,
  16.11,
  73.4327,
  367.2155,
  19.16;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_WALL_W,
  Wall,
  Wall Res,
  KITCHEN_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  73.4327,
  367.2155,
  19.16,
  73.4327,
  367.2155,
  16.11,
  73.4327,
  360,
  16.11,
  73.4327,
  360,
  19.16;

BuildingSurface:Detailed,
  KITCHEN_FLR_6_WALL_E,
  Wall,
  Wall Res,
  KITCHEN_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  87.7491,
  360,
  19.16,
  87.7491,
  360,
  16.11,
  87.7491,
  367.2155,
  16.11,
  87.7491,
  367.2155,
  19.16;

FenestrationSurface:Detailed,
  KITCHEN_FLR_6_WIN_S,
  Window,
  Window,
  KITCHEN_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  74.1486,
  360,
  18.1467,
  74.1486,
  360,
  17.1233,
  87.0333,
  360,
  17.1233,
  87.0333,
  360,
  18.1467;

FenestrationSurface:Detailed,
  KITCHEN_FLR_6_WIN_N,
  Window,
  Window,
  KITCHEN_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  87.0333,
  367.2155,
  18.1467,
  87.0333,
  367.2155,
  17.1233,
  74.1486,
  367.2155,
  17.1233,
  74.1486,
  367.2155,
  18.1467;

Lights,
  KITCHEN_FLR_6 Lights,
  KITCHEN_FLR_6,
  LIGHT_OTH,
  Watts/Area,
  ,
  12.9167,
  ,
  0,
  0.42,
  0.18;

People,
  KITCHEN_FLR_6 People,
  KITCHEN_FLR_6,
  OCC_OTH,
  People/Area,
  ,
  0.21505,
  ,
  0.3,
  ,
  ACTIVITY;

ElectricEquipment,
  KITCHEN_FLR_6 Equip,
  KITCHEN_FLR_6,
  EQUIP_KDB,
  Watts/Area,
  ,
  2936.415,
  ,
  0,
  0.5,
  0.0;

OtherEquipment,
  KITCHEN_FLR_6 Gas Equip,
  NaturalGas,
  KITCHEN_FLR_6,
  GAS_KITCHEN,
  Watts/Area,
  ,
  224.7664,
  ,
  0.1,
  0.3,
  0.0;

ZoneInfiltration:DesignFlowRate,
  KITCHEN_FLR_6 Infil,
  KITCHEN_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  KITCHEN_FLR_6 Exhaust,
  KITCHEN_FLR_6,
  ,
  Flow/Area,
  ,
  0.018296,
  ,
  ,
  Exhaust,
  0,
  1,
  1,
  0,
  0,
  0;

Zone,
  CORRIDOR_FLR_6,
  0,
  92.7491196027261,
  360,
  16.11,
  1,
  1,
  3.05,
  1256.965,
  412.12;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_FLR,
  Floor,
  Slab,
  CORRIDOR_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.7491,
  360,
  16.11,
  92.7491,
  389.413,
  16.11,
  106.7606,
  389.413,
  16.11,
  106.7606,
  360,
  16.11;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_ROOF,
  Roof,
  Roof,
  CORRIDOR_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  92.7491,
  360,
  19.16,
  106.7606,
  360,
  19.16,
  106.7606,
  389.413,
  19.16,
  92.7491,
  389.413,
  19.16;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_WALL_S,
  Wall,
  Wall Res,
  CORRIDOR_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  92.7491,
  360,
  19.16,
  92.7491,
  360,
  16.11,
  106.7606,
  360,
  16.11,
  106.7606,
  360,
  19.16;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_WALL_N,
  Wall,
  Wall Res,
  CORRIDOR_FLR_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  106.7606,
  389.413,
  19.16,
  106.7606,
  389.413,
  16.11,
  92.7491,
  389.413,
  16.11,
  92.7491,
  389.413,
  19.16;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_WALL_W,
  Wall,
  Wall Res,
  CORRIDOR_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  92.7491,
  389.413,
  19.16,
  92.7491,
  389.413,
  16.11,
  92.7491,
  360,
  16.11,
  92.7491,
  360,
  19.16;

BuildingSurface:Detailed,
  CORRIDOR_FLR_6_WALL_E,
  Wall,
  Wall Res,
  CORRIDOR_FLR_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  4,
  106.7606,
  360,
  19.16,
  106.7606,
  360,
  16.11,
  106.7606,
  389.413,
  16.11,
  106.7606,
  389.413,
  19.16;

FenestrationSurface:Detailed,
  CORRIDOR_FLR_6_WIN_S,
  Window,
  Window,
  CORRIDOR_FLR_6_WALL_S,
  ,
  AutoCalculate,
  ,
  1,
  4,
  93.4497,
  360,
  18.1941,
  93.4497,
  360,
  17.0759,
  106.06,
  360,
  17.0759,
  106.06,
  360,
  18.1941;

FenestrationSurface:Detailed,
  CORRIDOR_FLR_6_WIN_N,
  Window,
  Window,
  CORRIDOR_FLR_6_WALL_N,
  ,
  AutoCalculate,
  ,
  1,
  4,
  106.06,
  389.413,
  18.1941,
  106.06,
  389.413,
  17.0759,
  93.4497,
  389.413,
  17.0759,
  93.4497,
  389.413,
  18.1941;

Lights,
  CORRIDOR_FLR_6 Lights,
  CORRIDOR_FLR_6,
  LIGHT_OTH,
  Watts/Area,
  ,
  5.3819,
  ,
  0,
  0.42,
  0.18;

People,
  CORRIDOR_FLR_6 People,
  CORRIDOR_FLR_6,
  OCC_OTH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY;

ZoneInfiltration:DesignFlowRate,
  CORRIDOR_FLR_6 Infil,
  CORRIDOR_FLR_6,
  INFIL,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ElectricEquipment,
  Elevators,
  LOBBY_FLR_1,
  ELEVATOR,
  EquipmentLevel,
  111222,
  ,
  ,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  GuestTstat,
  ,
  21.11,
  ,
  21.11;

HVACTemplate:Thermostat,
  CommonTstat,
  ,
  21.0,
  ,
  24.0;

HVACTemplate:System:VAV,
  VAV WITH REHEAT,
  ,
  autosize,
  autosize,
  0.7,
  1000,
  0.9,
  1,
  ChilledWater,
  ,
  ,
  12.8,
  HotWater,
  ,
  ,
  10.0,
  0.8,
  0,
  None,
  ,
  ,
  7.2,
  0.8,
  0,
  autosize,
  autosize,
  ProportionalMinimum,
  ,
  DifferentialDryBulb,
  NoLockout;

HVACTemplate:System:DedicatedOutdoorAir,
  FLR_3_DOAS,
  ,
  DirectIntoZone,
  autosize;

HVACTemplate:Zone:VAV,
  BASEMENT,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  RETAIL_1_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.001524,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  RETAIL_2_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.001524,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  MECH_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  STORAGE_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.000762,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  LAUNDRY_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.011799,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  CAFE_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  LOBBY_FLR_1,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:FanCoil,
  ROOM_1_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_2_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_5_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_6_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_3_MULT19_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.016518,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_4_MULT19_FLR_3,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.016518,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:VAV,
  CORRIDOR_FLR_3,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.000254,
  0.0,
  HotWater;

HVACTemplate:Zone:FanCoil,
  ROOM_1_FLR_6,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_2_FLR_6,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.028317,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:FanCoil,
  ROOM_3_MULT9_FLR_6,
  GuestTstat,
  autosize,
  ,
  ,
  Sum,
  0,
  0,
  0.016518,
  ,
  0.7,
  75,
  0.9,
  1,
  ChilledWater,
  ,
  14,
  HotWater,
  ,
  50,
  FLR_3_DOAS;

HVACTemplate:Zone:VAV,
  BANQUET_FLR_6,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  DINING_FLR_6,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.0,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  KITCHEN_FLR_6,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.002032,
  0.0,
  HotWater;

HVACTemplate:Zone:VAV,
  CORRIDOR_FLR_6,
  VAV WITH REHEAT,
  CommonTstat,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.0,
  0.000254,
  0.0,
  HotWater;

HVACTemplate:Plant:ChilledWaterLoop,
  ,
  Intermittent;

HVACTemplate:Plant:Chiller,
  Chiller 1,
  ElectricReciprocatingChiller,
  autosize,
  2.8,
  AirCooled,
  1;

HVACTemplate:Plant:Chiller,
  Chiller 2,
  ElectricReciprocatingChiller,
  autosize,
  2.8,
  AirCooled,
  2;

HVACTemplate:Plant:HotWaterLoop,
  ,
  Intermittent;

HVACTemplate:Plant:Boiler,
  Boiler 1,
  HotWaterBoiler,
  autosize,
  0.8,
  NaturalGas,
  1;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
