Building,
  Large Office,
  0,
  City,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

BuildingSurface:Detailed,
  BASEMENT_Ceiling,
  Ceiling,
  Interior Slab,
  BASEMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  0.0,
  0.0,
  73.109,
  0.0,
  0.0,
  73.109,
  48.739,
  0.0,
  16.0795,
  48.739,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_Floor,
  Floor,
  Basement Floor,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  48.739,
  -3.96,
  73.109,
  48.739,
  -3.96,
  73.109,
  0.0,
  -3.96,
  16.0795,
  0.0,
  -3.96;

BuildingSurface:Detailed,
  BASEMENT_IntWall0,
  Wall,
  Interior Partition,
  BASEMENT,
  ,
  Surface,
  DCB_IntWall0,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  48.739,
  -3.96,
  16.0795,
  0.0,
  -3.96,
  16.0795,
  0.0,
  0.0,
  16.0795,
  48.739,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_Wall0,
  Wall,
  Basement Wall,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  0.0,
  -3.96,
  73.109,
  0.0,
  -3.96,
  73.109,
  0.0,
  0.0,
  16.0795,
  0.0,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_Wall1,
  Wall,
  Basement Wall,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  -3.96,
  73.109,
  48.739,
  -3.96,
  73.109,
  48.739,
  0.0,
  73.109,
  0.0,
  0.0;

BuildingSurface:Detailed,
  BASEMENT_Wall2,
  Wall,
  Basement Wall,
  BASEMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  -3.96,
  16.0795,
  48.739,
  -3.96,
  16.0795,
  48.739,
  0.0,
  73.109,
  48.739,
  0.0;

BuildingSurface:Detailed,
  CORE_BOTTOM_Ceiling,
  Ceiling,
  Interior Ceiling,
  CORE_BOTTOM,
  ,
  Surface,
  CORE_BOTTOM_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  2.74,
  68.537,
  4.572,
  2.74,
  68.537,
  44.167,
  2.74,
  4.572,
  44.167,
  2.74,
  4.572,
  10.589,
  2.74,
  10.589,
  10.589,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Floor,
  Floor,
  Interior Slab,
  CORE_BOTTOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  0.0,
  4.572,
  10.589,
  0.0,
  4.572,
  44.167,
  0.0,
  68.537,
  44.167,
  0.0,
  68.537,
  4.572,
  0.0,
  10.589,
  4.572,
  0.0;

BuildingSurface:Detailed,
  CORE_BOTTOM_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  CORE_BOTTOM_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  2.74,
  4.572,
  10.589,
  2.74,
  4.572,
  44.167,
  2.74,
  68.537,
  44.167,
  2.74,
  68.537,
  4.572,
  2.74,
  10.589,
  4.572,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_1a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_Wall_1b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  0.0,
  68.537,
  4.572,
  0.0,
  68.537,
  4.572,
  2.74,
  10.589,
  4.572,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_2a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  PERIMETER_BOT_ZN_2_Wall_2b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  0.0,
  68.537,
  44.167,
  0.0,
  68.537,
  44.167,
  2.74,
  68.537,
  4.572,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_3a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  PERIMETER_BOT_ZN_3_Wall_3b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  0.0,
  4.572,
  44.167,
  0.0,
  4.572,
  44.167,
  2.74,
  68.537,
  44.167,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_4a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_Wall_4b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  0.0,
  4.572,
  10.589,
  0.0,
  4.572,
  10.589,
  2.74,
  4.572,
  44.167,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_5a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_Wall_5b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  0.0,
  10.589,
  10.589,
  0.0,
  10.589,
  10.589,
  2.74,
  4.572,
  10.589,
  2.74;

BuildingSurface:Detailed,
  CORE_BOTTOM_Wall_6a,
  Wall,
  Interior Partition,
  CORE_BOTTOM,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_Wall_6b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  0.0,
  10.589,
  4.572,
  0.0,
  10.589,
  4.572,
  2.74,
  10.589,
  10.589,
  2.74;

BuildingSurface:Detailed,
  CORE_MID_Ceiling,
  Ceiling,
  Interior Ceiling,
  CORE_MID,
  ,
  Surface,
  CORE_MID_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  6.7,
  68.537,
  4.572,
  6.7,
  68.537,
  44.167,
  6.7,
  4.572,
  44.167,
  6.7,
  4.572,
  10.589,
  6.7,
  10.589,
  10.589,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Floor,
  Floor,
  Interior Slab,
  CORE_MID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  3.96,
  4.572,
  10.589,
  3.96,
  4.572,
  44.167,
  3.96,
  68.537,
  44.167,
  3.96,
  68.537,
  4.572,
  3.96,
  10.589,
  4.572,
  3.96;

BuildingSurface:Detailed,
  CORE_MID_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  CORE_MID_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  6.7,
  4.572,
  10.589,
  6.7,
  4.572,
  44.167,
  6.7,
  68.537,
  44.167,
  6.7,
  68.537,
  4.572,
  6.7,
  10.589,
  4.572,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_1a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  PERIMETER_MID_ZN_1_Wall_1b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  3.96,
  68.537,
  4.572,
  3.96,
  68.537,
  4.572,
  6.7,
  10.589,
  4.572,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_2a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  PERIMETER_MID_ZN_2_Wall_2b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  3.96,
  68.537,
  44.167,
  3.96,
  68.537,
  44.167,
  6.7,
  68.537,
  4.572,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_3a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  PERIMETER_MID_ZN_3_Wall_3b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  3.96,
  4.572,
  44.167,
  3.96,
  4.572,
  44.167,
  6.7,
  68.537,
  44.167,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_4a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  PERIMETER_MID_ZN_4_Wall_4b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  3.96,
  4.572,
  10.589,
  3.96,
  4.572,
  10.589,
  6.7,
  4.572,
  44.167,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_5a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  DATACENTER_MID_ZN_6_Wall_5b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  3.96,
  10.589,
  10.589,
  3.96,
  10.589,
  10.589,
  6.7,
  4.572,
  10.589,
  6.7;

BuildingSurface:Detailed,
  CORE_MID_Wall_6a,
  Wall,
  Interior Partition,
  CORE_MID,
  ,
  Surface,
  DATACENTER_MID_ZN_6_Wall_6b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  3.96,
  10.589,
  4.572,
  3.96,
  10.589,
  4.572,
  6.7,
  10.589,
  10.589,
  6.7;

BuildingSurface:Detailed,
  CORE_TOP_Ceiling,
  Ceiling,
  Interior Ceiling,
  CORE_TOP,
  ,
  Surface,
  CORE_TOP_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  46.3,
  68.537,
  4.572,
  46.3,
  68.537,
  44.167,
  46.3,
  4.572,
  44.167,
  46.3,
  4.572,
  10.589,
  46.3,
  10.589,
  10.589,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Floor,
  Floor,
  Interior Slab,
  CORE_TOP,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  43.56,
  4.572,
  10.589,
  43.56,
  4.572,
  44.167,
  43.56,
  68.537,
  44.167,
  43.56,
  68.537,
  4.572,
  43.56,
  10.589,
  4.572,
  43.56;

BuildingSurface:Detailed,
  CORE_TOP_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  CORE_TOP_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  46.3,
  4.572,
  10.589,
  46.3,
  4.572,
  44.167,
  46.3,
  68.537,
  44.167,
  46.3,
  68.537,
  4.572,
  46.3,
  10.589,
  4.572,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_1a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_Wall_1b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  43.56,
  68.537,
  4.572,
  43.56,
  68.537,
  4.572,
  46.3,
  10.589,
  4.572,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_2a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  PERIMETER_TOP_ZN_2_Wall_2b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  43.56,
  68.537,
  44.167,
  43.56,
  68.537,
  44.167,
  46.3,
  68.537,
  4.572,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_3a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  PERIMETER_TOP_ZN_3_Wall_3b,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  43.56,
  4.572,
  44.167,
  43.56,
  4.572,
  44.167,
  46.3,
  68.537,
  44.167,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_4a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_Wall_4b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  43.56,
  4.572,
  10.589,
  43.56,
  4.572,
  10.589,
  46.3,
  4.572,
  44.167,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_5a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_Wall_5b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  43.56,
  10.589,
  10.589,
  43.56,
  10.589,
  10.589,
  46.3,
  4.572,
  10.589,
  46.3;

BuildingSurface:Detailed,
  CORE_TOP_Wall_6a,
  Wall,
  Interior Partition,
  CORE_TOP,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_Wall_6b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  43.56,
  10.589,
  4.572,
  43.56,
  10.589,
  4.572,
  46.3,
  10.589,
  10.589,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_BASEMENT_ZN_6_Ceiling,
  Ceiling,
  Interior Slab,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  0.0,
  16.0795,
  0.0,
  0.0,
  16.0795,
  48.739,
  0.0,
  0.0,
  48.739,
  0.0;

BuildingSurface:Detailed,
  DATACENTER_BASEMENT_ZN_6_Floor,
  Floor,
  Basement Floor,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  -3.96,
  16.0795,
  48.739,
  -3.96,
  16.0795,
  0.0,
  -3.96,
  0.0,
  0.0,
  -3.96;

BuildingSurface:Detailed,
  DATACENTER_BASEMENT_ZN_6_Wall0,
  Wall,
  Basement Wall,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  -3.96,
  16.0795,
  0.0,
  -3.96,
  16.0795,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0;

BuildingSurface:Detailed,
  DATACENTER_BASEMENT_ZN_6_Wall2,
  Wall,
  Basement Wall,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  48.739,
  -3.96,
  0.0,
  48.739,
  -3.96,
  0.0,
  48.739,
  0.0,
  16.0795,
  48.739,
  0.0;

BuildingSurface:Detailed,
  DATACENTER_BASEMENT_ZN_6_Wall3,
  Wall,
  Basement Wall,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  -3.96,
  0.0,
  0.0,
  -3.96,
  0.0,
  0.0,
  0.0,
  0.0,
  48.739,
  0.0;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Ceiling,
  Ceiling,
  Interior Ceiling,
  DATACENTER_BOT_ZN_6,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  2.74,
  10.589,
  4.572,
  2.74,
  10.589,
  10.589,
  2.74,
  4.572,
  10.589,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Floor,
  Floor,
  Interior Slab,
  DATACENTER_BOT_ZN_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  0.0,
  10.589,
  10.589,
  0.0,
  10.589,
  4.572,
  0.0,
  4.572,
  4.572,
  0.0;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  2.74,
  10.589,
  10.589,
  2.74,
  10.589,
  4.572,
  2.74,
  4.572,
  4.572,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Wall_5b,
  Wall,
  Interior Partition,
  DATACENTER_BOT_ZN_6,
  ,
  Surface,
  CORE_BOTTOM_Wall_5a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  0.0,
  4.572,
  10.589,
  0.0,
  4.572,
  10.589,
  2.74,
  10.589,
  10.589,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Wall_6b,
  Wall,
  Interior Partition,
  DATACENTER_BOT_ZN_6,
  ,
  Surface,
  CORE_BOTTOM_Wall_6a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  0.0,
  10.589,
  10.589,
  0.0,
  10.589,
  10.589,
  2.74,
  10.589,
  4.572,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Wall_9b,
  Wall,
  Interior Partition,
  DATACENTER_BOT_ZN_6,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_Wall_9a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  0.0,
  10.589,
  4.572,
  0.0,
  10.589,
  4.572,
  2.74,
  4.572,
  4.572,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_BOT_ZN_6_Wall_12b,
  Wall,
  Interior Partition,
  DATACENTER_BOT_ZN_6,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_Wall_12a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.74,
  4.572,
  10.589,
  2.74;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Ceiling,
  Ceiling,
  Interior Ceiling,
  DATACENTER_MID_ZN_6,
  ,
  Surface,
  DATACENTER_MID_ZN_6_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  6.7,
  10.589,
  4.572,
  6.7,
  10.589,
  10.589,
  6.7,
  4.572,
  10.589,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Floor,
  Floor,
  Interior Slab,
  DATACENTER_MID_ZN_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  3.96,
  10.589,
  10.589,
  3.96,
  10.589,
  4.572,
  3.96,
  4.572,
  4.572,
  3.96;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  DATACENTER_MID_ZN_6_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  6.7,
  10.589,
  10.589,
  6.7,
  10.589,
  4.572,
  6.7,
  4.572,
  4.572,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Wall_5b,
  Wall,
  Interior Partition,
  DATACENTER_MID_ZN_6,
  ,
  Surface,
  CORE_MID_Wall_5a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  3.96,
  4.572,
  10.589,
  3.96,
  4.572,
  10.589,
  6.7,
  10.589,
  10.589,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Wall_6b,
  Wall,
  Interior Partition,
  DATACENTER_MID_ZN_6,
  ,
  Surface,
  CORE_MID_Wall_6a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  3.96,
  10.589,
  10.589,
  3.96,
  10.589,
  10.589,
  6.7,
  10.589,
  4.572,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Wall_9b,
  Wall,
  Interior Partition,
  DATACENTER_MID_ZN_6,
  ,
  Surface,
  PERIMETER_MID_ZN_1_Wall_9a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  3.96,
  10.589,
  4.572,
  3.96,
  10.589,
  4.572,
  6.7,
  4.572,
  4.572,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_MID_ZN_6_Wall_12b,
  Wall,
  Interior Partition,
  DATACENTER_MID_ZN_6,
  ,
  Surface,
  PERIMETER_MID_ZN_4_Wall_12a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  3.96,
  4.572,
  4.572,
  3.96,
  4.572,
  4.572,
  6.7,
  4.572,
  10.589,
  6.7;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Ceiling,
  Ceiling,
  Interior Ceiling,
  DATACENTER_TOP_ZN_6,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  46.3,
  10.589,
  4.572,
  46.3,
  10.589,
  10.589,
  46.3,
  4.572,
  10.589,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Floor,
  Floor,
  Interior Slab,
  DATACENTER_TOP_ZN_6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  43.56,
  10.589,
  10.589,
  43.56,
  10.589,
  4.572,
  43.56,
  4.572,
  4.572,
  43.56;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  46.3,
  10.589,
  10.589,
  46.3,
  10.589,
  4.572,
  46.3,
  4.572,
  4.572,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Wall_5b,
  Wall,
  Interior Partition,
  DATACENTER_TOP_ZN_6,
  ,
  Surface,
  CORE_TOP_Wall_5a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  10.589,
  43.56,
  4.572,
  10.589,
  43.56,
  4.572,
  10.589,
  46.3,
  10.589,
  10.589,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Wall_6b,
  Wall,
  Interior Partition,
  DATACENTER_TOP_ZN_6,
  ,
  Surface,
  CORE_TOP_Wall_6a,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  43.56,
  10.589,
  10.589,
  43.56,
  10.589,
  10.589,
  46.3,
  10.589,
  4.572,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Wall_9b,
  Wall,
  Interior Partition,
  DATACENTER_TOP_ZN_6,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_Wall_9a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  43.56,
  10.589,
  4.572,
  43.56,
  10.589,
  4.572,
  46.3,
  4.572,
  4.572,
  46.3;

BuildingSurface:Detailed,
  DATACENTER_TOP_ZN_6_Wall_12b,
  Wall,
  Interior Partition,
  DATACENTER_TOP_ZN_6,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_Wall_12a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  43.56,
  4.572,
  4.572,
  43.56,
  4.572,
  4.572,
  46.3,
  4.572,
  10.589,
  46.3;

BuildingSurface:Detailed,
  DCB_IntWall0,
  Wall,
  Interior Partition,
  DATACENTER_BASEMENT_ZN_6,
  ,
  Surface,
  BASEMENT_IntWall0,
  NoSun,
  NoWind,
  ,
  ,
  16.0795,
  0.0,
  -3.96,
  16.0795,
  48.739,
  -3.96,
  16.0795,
  48.739,
  0.0,
  16.0795,
  0.0,
  0.0;

BuildingSurface:Detailed,
  GROUNDFLOOR_PLENUM_Ceiling,
  Ceiling,
  Interior Slab,
  GROUNDFLOOR_PLENUM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  3.96,
  73.109,
  0.0,
  3.96,
  73.109,
  48.739,
  3.96,
  0.0,
  48.739,
  3.96;

BuildingSurface:Detailed,
  GROUNDFLOOR_PLENUM_ExtWall1,
  Wall,
  Exterior Wall,
  GROUNDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  2.74,
  73.109,
  0.0,
  2.74,
  73.109,
  0.0,
  3.96,
  0.0,
  0.0,
  3.96;

BuildingSurface:Detailed,
  GROUNDFLOOR_PLENUM_ExtWall2,
  Wall,
  Exterior Wall,
  GROUNDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  2.74,
  73.109,
  48.739,
  2.74,
  73.109,
  48.739,
  3.96,
  73.109,
  0.0,
  3.96;

BuildingSurface:Detailed,
  GROUNDFLOOR_PLENUM_ExtWall3,
  Wall,
  Exterior Wall,
  GROUNDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  2.74,
  0.0,
  48.739,
  2.74,
  0.0,
  48.739,
  3.96,
  73.109,
  48.739,
  3.96;

BuildingSurface:Detailed,
  GROUNDFLOOR_PLENUM_ExtWall4,
  Wall,
  Exterior Wall,
  GROUNDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  2.74,
  0.0,
  0.0,
  2.74,
  0.0,
  0.0,
  3.96,
  0.0,
  48.739,
  3.96;

BuildingSurface:Detailed,
  MIDFLOOR_PLENUM_Ceiling,
  Ceiling,
  Interior Slab,
  MIDFLOOR_PLENUM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  7.92,
  73.109,
  0.0,
  7.92,
  73.109,
  48.739,
  7.92,
  0.0,
  48.739,
  7.92;

BuildingSurface:Detailed,
  MIDFLOOR_PLENUM_ExtWall1,
  Wall,
  Exterior Wall,
  MIDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  6.7,
  73.109,
  0.0,
  6.7,
  73.109,
  0.0,
  7.92,
  0.0,
  0.0,
  7.92;

BuildingSurface:Detailed,
  MIDFLOOR_PLENUM_ExtWall2,
  Wall,
  Exterior Wall,
  MIDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  6.7,
  73.109,
  48.739,
  6.7,
  73.109,
  48.739,
  7.92,
  73.109,
  0.0,
  7.92;

BuildingSurface:Detailed,
  MIDFLOOR_PLENUM_ExtWall3,
  Wall,
  Exterior Wall,
  MIDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  6.7,
  0.0,
  48.739,
  6.7,
  0.0,
  48.739,
  7.92,
  73.109,
  48.739,
  7.92;

BuildingSurface:Detailed,
  MIDFLOOR_PLENUM_ExtWall4,
  Wall,
  Exterior Wall,
  MIDFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  6.7,
  0.0,
  0.0,
  6.7,
  0.0,
  0.0,
  7.92,
  0.0,
  48.739,
  7.92;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_BOT_ZN_1,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  2.74,
  73.109,
  0.0,
  2.74,
  68.537,
  4.572,
  2.74,
  4.572,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_BOT_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  0.0,
  73.109,
  0.0,
  0.0,
  73.109,
  0.0,
  2.74,
  0.0,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Floor,
  Floor,
  Interior Slab,
  PERIMETER_BOT_ZN_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  0.0,
  68.537,
  4.572,
  0.0,
  73.109,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  2.74,
  68.537,
  4.572,
  2.74,
  73.109,
  0.0,
  2.74,
  0.0,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Wall_1b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_1,
  ,
  Surface,
  CORE_BOTTOM_Wall_1a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  0.0,
  10.589,
  4.572,
  0.0,
  10.589,
  4.572,
  2.74,
  68.537,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Wall_7a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_1,
  ,
  Surface,
  PERIMETER_BOT_ZN_2_Wall_7b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  0.0,
  68.537,
  4.572,
  0.0,
  68.537,
  4.572,
  2.74,
  73.109,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Wall_8a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_1,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_Wall_8b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.74,
  4.572,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_1_Wall_9a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_1,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_Wall_9b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.74,
  10.589,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_BOT_ZN_2,
  ,
  Surface,
  PERIMETER_BOT_ZN_2_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  2.74,
  73.109,
  48.739,
  2.74,
  68.537,
  44.167,
  2.74,
  68.537,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_BOT_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  0.0,
  73.109,
  48.739,
  0.0,
  73.109,
  48.739,
  2.74,
  73.109,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_Floor,
  Floor,
  Interior Slab,
  PERIMETER_BOT_ZN_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  0.0,
  68.537,
  44.167,
  0.0,
  73.109,
  48.739,
  0.0,
  73.109,
  0.0,
  0.0;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_BOT_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  2.74,
  68.537,
  44.167,
  2.74,
  73.109,
  48.739,
  2.74,
  73.109,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_Wall_2b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_2,
  ,
  Surface,
  CORE_BOTTOM_Wall_2a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  0.0,
  68.537,
  4.572,
  0.0,
  68.537,
  4.572,
  2.74,
  68.537,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_Wall_7b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_2,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_Wall_7a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  0.0,
  73.109,
  0.0,
  0.0,
  73.109,
  0.0,
  2.74,
  68.537,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_2_Wall_10a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_2,
  ,
  Surface,
  PERIMETER_BOT_ZN_3_Wall_10b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  0.0,
  68.537,
  44.167,
  0.0,
  68.537,
  44.167,
  2.74,
  73.109,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_BOT_ZN_3,
  ,
  Surface,
  PERIMETER_BOT_ZN_3_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  2.74,
  0.0,
  48.739,
  2.74,
  4.572,
  44.167,
  2.74,
  68.537,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_BOT_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  0.0,
  0.0,
  48.739,
  0.0,
  0.0,
  48.739,
  2.74,
  73.109,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_Floor,
  Floor,
  Interior Slab,
  PERIMETER_BOT_ZN_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  0.0,
  4.572,
  44.167,
  0.0,
  0.0,
  48.739,
  0.0,
  73.109,
  48.739,
  0.0;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_BOT_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  2.74,
  4.572,
  44.167,
  2.74,
  0.0,
  48.739,
  2.74,
  73.109,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_Wall_3b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_3,
  ,
  Surface,
  CORE_BOTTOM_Wall_3a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  0.0,
  68.537,
  44.167,
  0.0,
  68.537,
  44.167,
  2.74,
  4.572,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_Wall_10b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_3,
  ,
  Surface,
  PERIMETER_BOT_ZN_2_Wall_10a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  0.0,
  73.109,
  48.739,
  0.0,
  73.109,
  48.739,
  2.74,
  68.537,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_3_Wall_11a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_3,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_Wall_11b,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  0.0,
  4.572,
  44.167,
  0.0,
  4.572,
  44.167,
  2.74,
  0.0,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_BOT_ZN_4,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  2.74,
  0.0,
  0.0,
  2.74,
  4.572,
  4.572,
  2.74,
  4.572,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_BOT_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.74,
  0.0,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Floor,
  Floor,
  Interior Slab,
  PERIMETER_BOT_ZN_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  0.0,
  4.572,
  4.572,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  48.739,
  0.0;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_PlenumFloor,
  Floor,
  Interior Ceiling,
  GROUNDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_BOT_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  2.74,
  4.572,
  4.572,
  2.74,
  0.0,
  0.0,
  2.74,
  0.0,
  48.739,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Wall_4b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_4,
  ,
  Surface,
  CORE_BOTTOM_Wall_4a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  0.0,
  4.572,
  44.167,
  0.0,
  4.572,
  44.167,
  2.74,
  4.572,
  10.589,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Wall_8b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_4,
  ,
  Surface,
  PERIMETER_BOT_ZN_1_Wall_8a,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  0.0,
  4.572,
  4.572,
  0.0,
  4.572,
  4.572,
  2.74,
  0.0,
  0.0,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Wall_11b,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_4,
  ,
  Surface,
  PERIMETER_BOT_ZN_3_Wall_11a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  0.0,
  0.0,
  48.739,
  0.0,
  0.0,
  48.739,
  2.74,
  4.572,
  44.167,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_BOT_ZN_4_Wall_12a,
  Wall,
  Interior Partition,
  PERIMETER_BOT_ZN_4,
  ,
  Surface,
  DATACENTER_BOT_ZN_6_Wall_12b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  0.0,
  4.572,
  10.589,
  0.0,
  4.572,
  10.589,
  2.74,
  4.572,
  4.572,
  2.74;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_MID_ZN_1,
  ,
  Surface,
  PERIMETER_MID_ZN_1_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  6.7,
  73.109,
  0.0,
  6.7,
  68.537,
  4.572,
  6.7,
  4.572,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_MID_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  3.96,
  73.109,
  0.0,
  3.96,
  73.109,
  0.0,
  6.7,
  0.0,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Floor,
  Floor,
  Interior Slab,
  PERIMETER_MID_ZN_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  3.96,
  68.537,
  4.572,
  3.96,
  73.109,
  0.0,
  3.96,
  0.0,
  0.0,
  3.96;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_MID_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  6.7,
  68.537,
  4.572,
  6.7,
  73.109,
  0.0,
  6.7,
  0.0,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Wall_1b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_1,
  ,
  Surface,
  CORE_MID_Wall_1a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  3.96,
  10.589,
  4.572,
  3.96,
  10.589,
  4.572,
  6.7,
  68.537,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Wall_7a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_1,
  ,
  Surface,
  PERIMETER_MID_ZN_2_Wall_7b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  3.96,
  68.537,
  4.572,
  3.96,
  68.537,
  4.572,
  6.7,
  73.109,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Wall_8a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_1,
  ,
  Surface,
  PERIMETER_MID_ZN_4_Wall_8b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  3.96,
  0.0,
  0.0,
  3.96,
  0.0,
  0.0,
  6.7,
  4.572,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_1_Wall_9a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_1,
  ,
  Surface,
  DATACENTER_MID_ZN_6_Wall_9b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  3.96,
  4.572,
  4.572,
  3.96,
  4.572,
  4.572,
  6.7,
  10.589,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_MID_ZN_2,
  ,
  Surface,
  PERIMETER_MID_ZN_2_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  6.7,
  73.109,
  48.739,
  6.7,
  68.537,
  44.167,
  6.7,
  68.537,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_MID_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  3.96,
  73.109,
  48.739,
  3.96,
  73.109,
  48.739,
  6.7,
  73.109,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_Floor,
  Floor,
  Interior Slab,
  PERIMETER_MID_ZN_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  3.96,
  68.537,
  44.167,
  3.96,
  73.109,
  48.739,
  3.96,
  73.109,
  0.0,
  3.96;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_MID_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  6.7,
  68.537,
  44.167,
  6.7,
  73.109,
  48.739,
  6.7,
  73.109,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_Wall_2b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_2,
  ,
  Surface,
  CORE_MID_Wall_2a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  3.96,
  68.537,
  4.572,
  3.96,
  68.537,
  4.572,
  6.7,
  68.537,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_Wall_7b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_2,
  ,
  Surface,
  PERIMETER_MID_ZN_1_Wall_7a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  3.96,
  73.109,
  0.0,
  3.96,
  73.109,
  0.0,
  6.7,
  68.537,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_2_Wall_10a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_2,
  ,
  Surface,
  PERIMETER_MID_ZN_3_Wall_10b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  3.96,
  68.537,
  44.167,
  3.96,
  68.537,
  44.167,
  6.7,
  73.109,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_MID_ZN_3,
  ,
  Surface,
  PERIMETER_MID_ZN_3_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  6.7,
  0.0,
  48.739,
  6.7,
  4.572,
  44.167,
  6.7,
  68.537,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_MID_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  3.96,
  0.0,
  48.739,
  3.96,
  0.0,
  48.739,
  6.7,
  73.109,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_Floor,
  Floor,
  Interior Slab,
  PERIMETER_MID_ZN_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  3.96,
  4.572,
  44.167,
  3.96,
  0.0,
  48.739,
  3.96,
  73.109,
  48.739,
  3.96;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_MID_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  6.7,
  4.572,
  44.167,
  6.7,
  0.0,
  48.739,
  6.7,
  73.109,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_Wall_3b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_3,
  ,
  Surface,
  CORE_MID_Wall_3a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  3.96,
  68.537,
  44.167,
  3.96,
  68.537,
  44.167,
  6.7,
  4.572,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_Wall_10b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_3,
  ,
  Surface,
  PERIMETER_MID_ZN_2_Wall_10a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  3.96,
  73.109,
  48.739,
  3.96,
  73.109,
  48.739,
  6.7,
  68.537,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_3_Wall_11a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_3,
  ,
  Surface,
  PERIMETER_MID_ZN_4_Wall_11b,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  3.96,
  4.572,
  44.167,
  3.96,
  4.572,
  44.167,
  6.7,
  0.0,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_MID_ZN_4,
  ,
  Surface,
  PERIMETER_MID_ZN_4_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  6.7,
  0.0,
  0.0,
  6.7,
  4.572,
  4.572,
  6.7,
  4.572,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_MID_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  3.96,
  0.0,
  0.0,
  3.96,
  0.0,
  0.0,
  6.7,
  0.0,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Floor,
  Floor,
  Interior Slab,
  PERIMETER_MID_ZN_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  3.96,
  4.572,
  4.572,
  3.96,
  0.0,
  0.0,
  3.96,
  0.0,
  48.739,
  3.96;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_PlenumFloor,
  Floor,
  Interior Ceiling,
  MIDFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_MID_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  6.7,
  4.572,
  4.572,
  6.7,
  0.0,
  0.0,
  6.7,
  0.0,
  48.739,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Wall_4b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_4,
  ,
  Surface,
  CORE_MID_Wall_4a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  3.96,
  4.572,
  44.167,
  3.96,
  4.572,
  44.167,
  6.7,
  4.572,
  10.589,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Wall_8b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_4,
  ,
  Surface,
  PERIMETER_MID_ZN_1_Wall_8a,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  3.96,
  4.572,
  4.572,
  3.96,
  4.572,
  4.572,
  6.7,
  0.0,
  0.0,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Wall_11b,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_4,
  ,
  Surface,
  PERIMETER_MID_ZN_3_Wall_11a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  3.96,
  0.0,
  48.739,
  3.96,
  0.0,
  48.739,
  6.7,
  4.572,
  44.167,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_MID_ZN_4_Wall_12a,
  Wall,
  Interior Partition,
  PERIMETER_MID_ZN_4,
  ,
  Surface,
  DATACENTER_MID_ZN_6_Wall_12b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  3.96,
  4.572,
  10.589,
  3.96,
  4.572,
  10.589,
  6.7,
  4.572,
  4.572,
  6.7;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_TOP_ZN_1,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  46.3,
  73.109,
  0.0,
  46.3,
  68.537,
  4.572,
  46.3,
  4.572,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_TOP_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  43.56,
  73.109,
  0.0,
  43.56,
  73.109,
  0.0,
  46.3,
  0.0,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Floor,
  Floor,
  Interior Slab,
  PERIMETER_TOP_ZN_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  43.56,
  68.537,
  4.572,
  43.56,
  73.109,
  0.0,
  43.56,
  0.0,
  0.0,
  43.56;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  46.3,
  68.537,
  4.572,
  46.3,
  73.109,
  0.0,
  46.3,
  0.0,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Wall_1b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_1,
  ,
  Surface,
  CORE_TOP_Wall_1a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  43.56,
  10.589,
  4.572,
  43.56,
  10.589,
  4.572,
  46.3,
  68.537,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Wall_7a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_1,
  ,
  Surface,
  PERIMETER_TOP_ZN_2_Wall_7b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  43.56,
  68.537,
  4.572,
  43.56,
  68.537,
  4.572,
  46.3,
  73.109,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Wall_8a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_1,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_Wall_8b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  43.56,
  0.0,
  0.0,
  43.56,
  0.0,
  0.0,
  46.3,
  4.572,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_1_Wall_9a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_1,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_Wall_9b,
  NoSun,
  NoWind,
  ,
  ,
  10.589,
  4.572,
  43.56,
  4.572,
  4.572,
  43.56,
  4.572,
  4.572,
  46.3,
  10.589,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_TOP_ZN_2,
  ,
  Surface,
  PERIMETER_TOP_ZN_2_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  0.0,
  46.3,
  73.109,
  48.739,
  46.3,
  68.537,
  44.167,
  46.3,
  68.537,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_TOP_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  43.56,
  73.109,
  48.739,
  43.56,
  73.109,
  48.739,
  46.3,
  73.109,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_Floor,
  Floor,
  Interior Slab,
  PERIMETER_TOP_ZN_2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  43.56,
  68.537,
  44.167,
  43.56,
  73.109,
  48.739,
  43.56,
  73.109,
  0.0,
  43.56;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_TOP_ZN_2_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  46.3,
  68.537,
  44.167,
  46.3,
  73.109,
  48.739,
  46.3,
  73.109,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_Wall_2b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_2,
  ,
  Surface,
  CORE_TOP_Wall_2a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  43.56,
  68.537,
  4.572,
  43.56,
  68.537,
  4.572,
  46.3,
  68.537,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_Wall_7b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_2,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_Wall_7a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  4.572,
  43.56,
  73.109,
  0.0,
  43.56,
  73.109,
  0.0,
  46.3,
  68.537,
  4.572,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_2_Wall_10a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_2,
  ,
  Surface,
  PERIMETER_TOP_ZN_3_Wall_10b,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  43.56,
  68.537,
  44.167,
  43.56,
  68.537,
  44.167,
  46.3,
  73.109,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_TOP_ZN_3,
  ,
  Surface,
  PERIMETER_TOP_ZN_3_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  73.109,
  48.739,
  46.3,
  0.0,
  48.739,
  46.3,
  4.572,
  44.167,
  46.3,
  68.537,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_TOP_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  43.56,
  0.0,
  48.739,
  43.56,
  0.0,
  48.739,
  46.3,
  73.109,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_Floor,
  Floor,
  Interior Slab,
  PERIMETER_TOP_ZN_3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  43.56,
  4.572,
  44.167,
  43.56,
  0.0,
  48.739,
  43.56,
  73.109,
  48.739,
  43.56;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_TOP_ZN_3_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  46.3,
  4.572,
  44.167,
  46.3,
  0.0,
  48.739,
  46.3,
  73.109,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_Wall_3b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_3,
  ,
  Surface,
  CORE_TOP_Wall_3a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  43.56,
  68.537,
  44.167,
  43.56,
  68.537,
  44.167,
  46.3,
  4.572,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_Wall_10b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_3,
  ,
  Surface,
  PERIMETER_TOP_ZN_2_Wall_10a,
  NoSun,
  NoWind,
  ,
  ,
  68.537,
  44.167,
  43.56,
  73.109,
  48.739,
  43.56,
  73.109,
  48.739,
  46.3,
  68.537,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_3_Wall_11a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_3,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_Wall_11b,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  43.56,
  4.572,
  44.167,
  43.56,
  4.572,
  44.167,
  46.3,
  0.0,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Ceiling,
  Ceiling,
  Interior Ceiling,
  PERIMETER_TOP_ZN_4,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_PlenumFloor,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  48.739,
  46.3,
  0.0,
  0.0,
  46.3,
  4.572,
  4.572,
  46.3,
  4.572,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_ExtWall,
  Wall,
  Exterior Wall,
  PERIMETER_TOP_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  43.56,
  0.0,
  0.0,
  43.56,
  0.0,
  0.0,
  46.3,
  0.0,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Floor,
  Floor,
  Interior Slab,
  PERIMETER_TOP_ZN_4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  43.56,
  4.572,
  4.572,
  43.56,
  0.0,
  0.0,
  43.56,
  0.0,
  48.739,
  43.56;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_PlenumFloor,
  Floor,
  Interior Ceiling,
  TOPFLOOR_PLENUM,
  ,
  Surface,
  PERIMETER_TOP_ZN_4_Ceiling,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  46.3,
  4.572,
  4.572,
  46.3,
  0.0,
  0.0,
  46.3,
  0.0,
  48.739,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Wall_4b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_4,
  ,
  Surface,
  CORE_TOP_Wall_4a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  10.589,
  43.56,
  4.572,
  44.167,
  43.56,
  4.572,
  44.167,
  46.3,
  4.572,
  10.589,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Wall_8b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_4,
  ,
  Surface,
  PERIMETER_TOP_ZN_1_Wall_8a,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  43.56,
  4.572,
  4.572,
  43.56,
  4.572,
  4.572,
  46.3,
  0.0,
  0.0,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Wall_11b,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_4,
  ,
  Surface,
  PERIMETER_TOP_ZN_3_Wall_11a,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  44.167,
  43.56,
  0.0,
  48.739,
  43.56,
  0.0,
  48.739,
  46.3,
  4.572,
  44.167,
  46.3;

BuildingSurface:Detailed,
  PERIMETER_TOP_ZN_4_Wall_12a,
  Wall,
  Interior Partition,
  PERIMETER_TOP_ZN_4,
  ,
  Surface,
  DATACENTER_TOP_ZN_6_Wall_12b,
  NoSun,
  NoWind,
  ,
  ,
  4.572,
  4.572,
  43.56,
  4.572,
  10.589,
  43.56,
  4.572,
  10.589,
  46.3,
  4.572,
  4.572,
  46.3;

BuildingSurface:Detailed,
  TOPFLOOR_PLENUM_ExtWall1,
  Wall,
  Exterior Wall,
  TOPFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  46.3,
  73.109,
  0.0,
  46.3,
  73.109,
  0.0,
  47.52,
  0.0,
  0.0,
  47.52;

BuildingSurface:Detailed,
  TOPFLOOR_PLENUM_ExtWall2,
  Wall,
  Exterior Wall,
  TOPFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  0.0,
  46.3,
  73.109,
  48.739,
  46.3,
  73.109,
  48.739,
  47.52,
  73.109,
  0.0,
  47.52;

BuildingSurface:Detailed,
  TOPFLOOR_PLENUM_ExtWall3,
  Wall,
  Exterior Wall,
  TOPFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  73.109,
  48.739,
  46.3,
  0.0,
  48.739,
  46.3,
  0.0,
  48.739,
  47.52,
  73.109,
  48.739,
  47.52;

BuildingSurface:Detailed,
  TOPFLOOR_PLENUM_ExtWall4,
  Wall,
  Exterior Wall,
  TOPFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  48.739,
  46.3,
  0.0,
  0.0,
  46.3,
  0.0,
  0.0,
  47.52,
  0.0,
  48.739,
  47.52;

BuildingSurface:Detailed,
  TOPFLOOR_PLENUM_Roof,
  Roof,
  Exterior Roof,
  TOPFLOOR_PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  47.52,
  73.109,
  0.0,
  47.52,
  73.109,
  48.739,
  47.52,
  0.0,
  48.739,
  47.52;

Construction,
  Basement Floor,
  Concrete 6in;

Construction,
  Basement Wall,
  Concrete HW 8in;

Construction,
  Exterior Roof,
  Roof Membrane,
  Roof Insulation,
  Metal Deck;

Construction,
  Exterior Wall,
  Concrete HW 8in,
  Wall Insulation,
  Gypsum 0.5in;

Construction,
  Exterior Window,
  Window Glazing;

Construction,
  Interior Ceiling,
  Ceiling Tile;

Construction,
  Interior Partition,
  Gypsum 0.5in;

Construction,
  Interior Slab,
  Concrete 4in;

ElectricEquipment,
  Elevators CORE_BOTTOM,
  CORE_BOTTOM,
  BLDG_ELEVATORS,
  EquipmentLevel,
  18537,
  ,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Elevators CORE_MID,
  CORE_MID,
  BLDG_ELEVATORS,
  EquipmentLevel,
  18537,
  ,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Elevators CORE_TOP,
  CORE_TOP,
  BLDG_ELEVATORS,
  EquipmentLevel,
  18537,
  ,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip BASEMENT,
  BASEMENT,
  ALWAYS_ON,
  Watts/Area,
  ,
  4.8418,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip CORE_BOTTOM,
  CORE_BOTTOM,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip CORE_MID,
  CORE_MID,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip CORE_TOP,
  CORE_TOP,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip DATACENTER_BASEMENT_ZN_6,
  DATACENTER_BASEMENT_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  484.423,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip DATACENTER_BOT_ZN_6,
  DATACENTER_BOT_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  215.2991,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip DATACENTER_MID_ZN_6,
  DATACENTER_MID_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  215.2991,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip DATACENTER_TOP_ZN_6,
  DATACENTER_TOP_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  215.2991,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_BOT_ZN_1,
  PERIMETER_BOT_ZN_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_BOT_ZN_2,
  PERIMETER_BOT_ZN_2,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_BOT_ZN_3,
  PERIMETER_BOT_ZN_3,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_BOT_ZN_4,
  PERIMETER_BOT_ZN_4,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_MID_ZN_1,
  PERIMETER_MID_ZN_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_MID_ZN_2,
  PERIMETER_MID_ZN_2,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_MID_ZN_3,
  PERIMETER_MID_ZN_3,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_MID_ZN_4,
  PERIMETER_MID_ZN_4,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_TOP_ZN_1,
  PERIMETER_TOP_ZN_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_TOP_ZN_2,
  PERIMETER_TOP_ZN_2,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_TOP_ZN_3,
  PERIMETER_TOP_ZN_3,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

ElectricEquipment,
  Equip PERIMETER_TOP_ZN_4,
  PERIMETER_TOP_ZN_4,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  8.0696,
  ,
  0,
  0.5,
  0;

Exterior:Lights,
  Facade Lighting,
  ALWAYS_ON,
  2074.8,
  AstronomicalClock;

Exterior:Lights,
  Parking Lot Lighting,
  ALWAYS_ON,
  48763,
  AstronomicalClock;

FenestrationSurface:Detailed,
  PERIMETER_BOT_ZN_1_Window,
  Window,
  Exterior Window,
  PERIMETER_BOT_ZN_1_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.5,
  0.0,
  0.5664,
  72.609,
  0.0,
  0.5664,
  72.609,
  0.0,
  2.1736,
  0.5,
  0.0,
  2.1736;

FenestrationSurface:Detailed,
  PERIMETER_BOT_ZN_2_Window,
  Window,
  Exterior Window,
  PERIMETER_BOT_ZN_2_ExtWall,
  ,
  ,
  ,
  1,
  ,
  73.109,
  0.5,
  0.5608,
  73.109,
  48.239,
  0.5608,
  73.109,
  48.239,
  2.1792,
  73.109,
  0.5,
  2.1792;

FenestrationSurface:Detailed,
  PERIMETER_BOT_ZN_3_Window,
  Window,
  Exterior Window,
  PERIMETER_BOT_ZN_3_ExtWall,
  ,
  ,
  ,
  1,
  ,
  72.609,
  48.739,
  0.5664,
  0.5,
  48.739,
  0.5664,
  0.5,
  48.739,
  2.1736,
  72.609,
  48.739,
  2.1736;

FenestrationSurface:Detailed,
  PERIMETER_BOT_ZN_4_Window,
  Window,
  Exterior Window,
  PERIMETER_BOT_ZN_4_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.0,
  48.239,
  0.5608,
  0.0,
  0.5,
  0.5608,
  0.0,
  0.5,
  2.1792,
  0.0,
  48.239,
  2.1792;

FenestrationSurface:Detailed,
  PERIMETER_MID_ZN_1_Window,
  Window,
  Exterior Window,
  PERIMETER_MID_ZN_1_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.5,
  0.0,
  4.5264,
  72.609,
  0.0,
  4.5264,
  72.609,
  0.0,
  6.1336,
  0.5,
  0.0,
  6.1336;

FenestrationSurface:Detailed,
  PERIMETER_MID_ZN_2_Window,
  Window,
  Exterior Window,
  PERIMETER_MID_ZN_2_ExtWall,
  ,
  ,
  ,
  1,
  ,
  73.109,
  0.5,
  4.5208,
  73.109,
  48.239,
  4.5208,
  73.109,
  48.239,
  6.1392,
  73.109,
  0.5,
  6.1392;

FenestrationSurface:Detailed,
  PERIMETER_MID_ZN_3_Window,
  Window,
  Exterior Window,
  PERIMETER_MID_ZN_3_ExtWall,
  ,
  ,
  ,
  1,
  ,
  72.609,
  48.739,
  4.5264,
  0.5,
  48.739,
  4.5264,
  0.5,
  48.739,
  6.1336,
  72.609,
  48.739,
  6.1336;

FenestrationSurface:Detailed,
  PERIMETER_MID_ZN_4_Window,
  Window,
  Exterior Window,
  PERIMETER_MID_ZN_4_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.0,
  48.239,
  4.5208,
  0.0,
  0.5,
  4.5208,
  0.0,
  0.5,
  6.1392,
  0.0,
  48.239,
  6.1392;

FenestrationSurface:Detailed,
  PERIMETER_TOP_ZN_1_Window,
  Window,
  Exterior Window,
  PERIMETER_TOP_ZN_1_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.5,
  0.0,
  44.1264,
  72.609,
  0.0,
  44.1264,
  72.609,
  0.0,
  45.7336,
  0.5,
  0.0,
  45.7336;

FenestrationSurface:Detailed,
  PERIMETER_TOP_ZN_2_Window,
  Window,
  Exterior Window,
  PERIMETER_TOP_ZN_2_ExtWall,
  ,
  ,
  ,
  1,
  ,
  73.109,
  0.5,
  44.1208,
  73.109,
  48.239,
  44.1208,
  73.109,
  48.239,
  45.7392,
  73.109,
  0.5,
  45.7392;

FenestrationSurface:Detailed,
  PERIMETER_TOP_ZN_3_Window,
  Window,
  Exterior Window,
  PERIMETER_TOP_ZN_3_ExtWall,
  ,
  ,
  ,
  1,
  ,
  72.609,
  48.739,
  44.1264,
  0.5,
  48.739,
  44.1264,
  0.5,
  48.739,
  45.7336,
  72.609,
  48.739,
  45.7336;

FenestrationSurface:Detailed,
  PERIMETER_TOP_ZN_4_Window,
  Window,
  Exterior Window,
  PERIMETER_TOP_ZN_4_ExtWall,
  ,
  ,
  ,
  1,
  ,
  0.0,
  48.239,
  44.1208,
  0.0,
  0.5,
  44.1208,
  0.0,
  0.5,
  45.7392,
  0.0,
  48.239,
  45.7392;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Lights,
  Lights BASEMENT,
  BASEMENT,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights CORE_BOTTOM,
  CORE_BOTTOM,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights CORE_MID,
  CORE_MID,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights CORE_TOP,
  CORE_TOP,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights DATACENTER_BASEMENT_ZN_6,
  DATACENTER_BASEMENT_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights DATACENTER_BOT_ZN_6,
  DATACENTER_BOT_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  14.8542,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights DATACENTER_MID_ZN_6,
  DATACENTER_MID_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  14.8542,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights DATACENTER_TOP_ZN_6,
  DATACENTER_TOP_ZN_6,
  ALWAYS_ON,
  Watts/Area,
  ,
  14.8542,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_BOT_ZN_1,
  PERIMETER_BOT_ZN_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_BOT_ZN_2,
  PERIMETER_BOT_ZN_2,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_BOT_ZN_3,
  PERIMETER_BOT_ZN_3,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_BOT_ZN_4,
  PERIMETER_BOT_ZN_4,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_MID_ZN_1,
  PERIMETER_MID_ZN_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_MID_ZN_2,
  PERIMETER_MID_ZN_2,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_MID_ZN_3,
  PERIMETER_MID_ZN_3,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_MID_ZN_4,
  PERIMETER_MID_ZN_4,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_TOP_ZN_1,
  PERIMETER_TOP_ZN_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_TOP_ZN_2,
  PERIMETER_TOP_ZN_2,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_TOP_ZN_3,
  PERIMETER_TOP_ZN_3,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Lights,
  Lights PERIMETER_TOP_ZN_4,
  PERIMETER_TOP_ZN_4,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.6116,
  ,
  0,
  0.37,
  0.18,
  1;

Material,
  Ceiling Tile,
  MediumSmooth,
  0.0191,
  0.06,
  368,
  590,
  0.9,
  0.2,
  0.2;

Material,
  Concrete 4in,
  MediumRough,
  0.1016,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material,
  Concrete 6in,
  MediumRough,
  0.1524,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material,
  Concrete HW 8in,
  MediumRough,
  0.2032,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 0.5in,
  Smooth,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material,
  Metal Deck,
  Smooth,
  0.0015,
  45.0,
  7680,
  418,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Roof Insulation,
  MediumRough,
  2.586,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Wall Insulation,
  MediumRough,
  1.0474,
  0.9,
  0.7,
  0.7;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

People,
  People BASEMENT,
  BASEMENT,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People CORE_BOTTOM,
  CORE_BOTTOM,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People CORE_MID,
  CORE_MID,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People CORE_TOP,
  CORE_TOP,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People DATACENTER_BASEMENT_ZN_6,
  DATACENTER_BASEMENT_ZN_6,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People DATACENTER_BOT_ZN_6,
  DATACENTER_BOT_ZN_6,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People DATACENTER_MID_ZN_6,
  DATACENTER_MID_ZN_6,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People DATACENTER_TOP_ZN_6,
  DATACENTER_TOP_ZN_6,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_BOT_ZN_1,
  PERIMETER_BOT_ZN_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_BOT_ZN_2,
  PERIMETER_BOT_ZN_2,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_BOT_ZN_3,
  PERIMETER_BOT_ZN_3,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_BOT_ZN_4,
  PERIMETER_BOT_ZN_4,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_MID_ZN_1,
  PERIMETER_MID_ZN_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_MID_ZN_2,
  PERIMETER_MID_ZN_2,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_MID_ZN_3,
  PERIMETER_MID_ZN_3,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_MID_ZN_4,
  PERIMETER_MID_ZN_4,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_TOP_ZN_1,
  PERIMETER_TOP_ZN_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_TOP_ZN_2,
  PERIMETER_TOP_ZN_2,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_TOP_ZN_3,
  PERIMETER_TOP_ZN_3,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

People,
  People PERIMETER_TOP_ZN_4,
  PERIMETER_TOP_ZN_4,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.05382,
  ,
  0.3,
  ,
  ACTIVITY_SCH;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

Schedule:Compact,
  BLDG_ELEVATORS,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00,
  0.12,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.4,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.35,
  Until: 16:00,
  0.15,
  Until: 17:00,
  0.35,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.3,
  Until: 23:00,
  0.2,
  Until: 24:00,
  0.12,
  For: Saturday,
  Until: 05:00,
  0.12,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.4,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.35,
  Until: 16:00,
  0.15,
  Until: 17:00,
  0.35,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.3,
  Until: 23:00,
  0.2,
  Until: 24:00,
  0.12,
  For: Sunday Holidays WinterDesignDay AllOtherDays,
  Until: 05:00,
  0.12,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.4,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.35,
  Until: 16:00,
  0.15,
  Until: 17:00,
  0.35,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.3,
  Until: 23:00,
  0.2,
  Until: 24:00,
  0.12;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 06:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.5,
  Until: 17:00,
  0.35,
  Until: 24:00,
  0.3,
  For: Sunday Holidays WinterDesignDay AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 22:00,
  0.2,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.05,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.15,
  Until: 24:00,
  0.05,
  For: Sunday Holidays WinterDesignDay AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 10:00,
  0.95,
  Until: 11:00,
  0.993313428402066,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.522796541264245,
  Until: 14:00,
  0.95,
  Until: 15:00,
  0.993313428402066,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 22:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0,
  Until: 08:00,
  0.1,
  Until: 10:00,
  0.3,
  Until: 11:00,
  0.313677924758547,
  Until: 12:00,
  0.3,
  Until: 13:00,
  0.104559308252849,
  Until: 14:00,
  0.1,
  Until: 15:00,
  0.104559308252849,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.05,
  Until: 24:00,
  0,
  For: Sunday Holidays WinterDesignDay AllOtherDays,
  Until: 06:00,
  0,
  Until: 18:00,
  0.05,
  Until: 24:00,
  0;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Saturday,
  Until: 24:00,
  24,
  For: Sunday Holidays  AllOtherDays,
  Until: 24:00,
  24;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 04:00,
  15.6,
  Until: 05:00,
  17.8,
  Until: 06:00,
  20,
  Until: 22:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 04:00,
  15.6,
  Until: 05:00,
  17.8,
  Until: 06:00,
  20,
  Until: 17:00,
  21,
  Until: 24:00,
  15.6,
  For: Sunday Holidays  AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0,
  Until: 22:00,
  1,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 06:00,
  0,
  Until: 18:00,
  1,
  Until: 24:00,
  0,
  For: Sunday Holidays  AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  1,
  Until: 22:00,
  0.25,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 06:00,
  1,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1,
  For: Sunday Holidays  AllOtherDays,
  Until: 24:00,
  1;

Schedule:Constant,
  ACTIVITY_SCH,
  Any Number,
  120;

Schedule:Constant,
  ALWAYS_ON,
  Fraction,
  1;

Schedule:Constant,
  BASEMENT_HTGSETP_SCH,
  Temperature,
  15.6;

Schedule:Constant,
  DC_CLGSETP_SCH,
  Temperature,
  21;

Schedule:Constant,
  DC_HTGSETP_SCH,
  Temperature,
  15.6;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes;

Site:GroundTemperature:BuildingSurface,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0;

Site:Location,
  Buffalo Niagara Intl AP NY USA,
  42.933,
  -78.733,
  -5.0,
  215.0;

Sizing:Parameters,
  1.2,
  1.2;

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme;

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme;

Timestep,
  4;

Version,
  23.1;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.237,
  0.39;

Zone,
  BASEMENT,
  0,
  0,
  0,
  0,
  1,
  1,
  3.96;

Zone,
  CORE_BOTTOM,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  CORE_MID,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  CORE_TOP,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  DATACENTER_BASEMENT_ZN_6,
  0,
  0,
  0,
  0,
  1,
  1,
  3.96;

Zone,
  DATACENTER_BOT_ZN_6,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  DATACENTER_MID_ZN_6,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  DATACENTER_TOP_ZN_6,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  GROUNDFLOOR_PLENUM,
  0,
  0,
  0,
  0,
  1,
  1,
  1.22;

Zone,
  MIDFLOOR_PLENUM,
  0,
  0,
  0,
  0,
  1,
  10,
  1.22;

Zone,
  PERIMETER_BOT_ZN_1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_BOT_ZN_2,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_BOT_ZN_3,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_BOT_ZN_4,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_MID_ZN_1,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  PERIMETER_MID_ZN_2,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  PERIMETER_MID_ZN_3,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  PERIMETER_MID_ZN_4,
  0,
  0,
  0,
  0,
  1,
  10,
  2.74;

Zone,
  PERIMETER_TOP_ZN_1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_TOP_ZN_2,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_TOP_ZN_3,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  PERIMETER_TOP_ZN_4,
  0,
  0,
  0,
  0,
  1,
  1,
  2.74;

Zone,
  TOPFLOOR_PLENUM,
  0,
  0,
  0,
  0,
  1,
  1,
  1.22;

ZoneInfiltration:DesignFlowRate,
  Infil GROUNDFLOOR_PLENUM,
  GROUNDFLOOR_PLENUM,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil MIDFLOOR_PLENUM,
  MIDFLOOR_PLENUM,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_BOT_ZN_1,
  PERIMETER_BOT_ZN_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_BOT_ZN_2,
  PERIMETER_BOT_ZN_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_BOT_ZN_3,
  PERIMETER_BOT_ZN_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_BOT_ZN_4,
  PERIMETER_BOT_ZN_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_MID_ZN_1,
  PERIMETER_MID_ZN_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_MID_ZN_2,
  PERIMETER_MID_ZN_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_MID_ZN_3,
  PERIMETER_MID_ZN_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_MID_ZN_4,
  PERIMETER_MID_ZN_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_TOP_ZN_1,
  PERIMETER_TOP_ZN_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_TOP_ZN_2,
  PERIMETER_TOP_ZN_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_TOP_ZN_3,
  PERIMETER_TOP_ZN_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil PERIMETER_TOP_ZN_4,
  PERIMETER_TOP_ZN_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Infil TOPFLOOR_PLENUM,
  TOPFLOOR_PLENUM,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorArea,
  ,
  ,
  0.001025,
  ,
  1,
  0,
  0,
  0;


!- ==== HVACTemplate objects (run with ExpandObjects, energyplus -x) ====
HVACTemplate:Thermostat,
  Office Thermostat,  !- name
  HTGSETP_SCH,  !- heating_setpoint_schedule_name
  ,  !- constant_heating_setpoint
  CLGSETP_SCH;  !- cooling_setpoint_schedule_name

HVACTemplate:Thermostat,
  Basement Thermostat,  !- name
  BASEMENT_HTGSETP_SCH,  !- heating_setpoint_schedule_name
  ,  !- constant_heating_setpoint
  CLGSETP_SCH;  !- cooling_setpoint_schedule_name

HVACTemplate:Thermostat,
  Data Center Thermostat,  !- name
  DC_HTGSETP_SCH,  !- heating_setpoint_schedule_name
  ,  !- constant_heating_setpoint
  DC_CLGSETP_SCH;  !- cooling_setpoint_schedule_name

HVACTemplate:System:VAV,
  VAV_BOT WITH REHEAT,  !- name
  HVACOperationSchd,  !- system_availability_schedule_name
  ,  !- supply_fan_maximum_flow_rate
  ,  !- supply_fan_minimum_flow_rate
  0.7,  !- supply_fan_total_efficiency
  1000,  !- supply_fan_delta_pressure
  0.9,  !- supply_fan_motor_efficiency
  ,  !- supply_fan_motor_in_air_stream_fraction
  ChilledWater,  !- cooling_coil_type
  ,  !- cooling_coil_availability_schedule_name
  ,  !- cooling_coil_setpoint_schedule_name
  12.8,  !- cooling_coil_design_setpoint
  HotWater,  !- heating_coil_type
  ,  !- heating_coil_availability_schedule_name
  ,  !- heating_coil_setpoint_schedule_name
  10.0,  !- heating_coil_design_setpoint
  ,  !- gas_heating_coil_efficiency
  ,  !- gas_heating_coil_parasitic_electric_load
  ,  !- preheat_coil_type
  ,  !- preheat_coil_availability_schedule_name
  ,  !- preheat_coil_setpoint_schedule_name
  ,  !- preheat_coil_design_setpoint
  ,  !- gas_preheat_coil_efficiency
  ,  !- gas_preheat_coil_parasitic_electric_load
  ,  !- maximum_outdoor_air_flow_rate
  ,  !- minimum_outdoor_air_flow_rate
  FixedMinimum,  !- minimum_outdoor_air_control_type
  ,  !- minimum_outdoor_air_schedule_name
  DifferentialDryBulb,  !- economizer_type
  NoLockout,  !- economizer_lockout
  ,  !- economizer_upper_temperature_limit
  ,  !- economizer_lower_temperature_limit
  ,  !- economizer_upper_enthalpy_limit
  ,  !- economizer_maximum_limit_dewpoint_temperature
  ,  !- supply_plenum_name
  GROUNDFLOOR_PLENUM,  !- return_plenum_name
  ,  !- supply_fan_placement
  ,  !- supply_fan_part_load_power_coefficients
  CycleOnAny;  !- night_cycle_control

HVACTemplate:System:VAV,
  VAV_MID WITH REHEAT,  !- name
  HVACOperationSchd,  !- system_availability_schedule_name
  ,  !- supply_fan_maximum_flow_rate
  ,  !- supply_fan_minimum_flow_rate
  0.7,  !- supply_fan_total_efficiency
  1000,  !- supply_fan_delta_pressure
  0.9,  !- supply_fan_motor_efficiency
  ,  !- supply_fan_motor_in_air_stream_fraction
  ChilledWater,  !- cooling_coil_type
  ,  !- cooling_coil_availability_schedule_name
  ,  !- cooling_coil_setpoint_schedule_name
  12.8,  !- cooling_coil_design_setpoint
  HotWater,  !- heating_coil_type
  ,  !- heating_coil_availability_schedule_name
  ,  !- heating_coil_setpoint_schedule_name
  10.0,  !- heating_coil_design_setpoint
  ,  !- gas_heating_coil_efficiency
  ,  !- gas_heating_coil_parasitic_electric_load
  ,  !- preheat_coil_type
  ,  !- preheat_coil_availability_schedule_name
  ,  !- preheat_coil_setpoint_schedule_name
  ,  !- preheat_coil_design_setpoint
  ,  !- gas_preheat_coil_efficiency
  ,  !- gas_preheat_coil_parasitic_electric_load
  ,  !- maximum_outdoor_air_flow_rate
  ,  !- minimum_outdoor_air_flow_rate
  FixedMinimum,  !- minimum_outdoor_air_control_type
  ,  !- minimum_outdoor_air_schedule_name
  DifferentialDryBulb,  !- economizer_type
  NoLockout,  !- economizer_lockout
  ,  !- economizer_upper_temperature_limit
  ,  !- economizer_lower_temperature_limit
  ,  !- economizer_upper_enthalpy_limit
  ,  !- economizer_maximum_limit_dewpoint_temperature
  ,  !- supply_plenum_name
  MIDFLOOR_PLENUM,  !- return_plenum_name
  ,  !- supply_fan_placement
  ,  !- supply_fan_part_load_power_coefficients
  CycleOnAny;  !- night_cycle_control

HVACTemplate:System:VAV,
  VAV_TOP WITH REHEAT,  !- name
  HVACOperationSchd,  !- system_availability_schedule_name
  ,  !- supply_fan_maximum_flow_rate
  ,  !- supply_fan_minimum_flow_rate
  0.7,  !- supply_fan_total_efficiency
  1000,  !- supply_fan_delta_pressure
  0.9,  !- supply_fan_motor_efficiency
  ,  !- supply_fan_motor_in_air_stream_fraction
  ChilledWater,  !- cooling_coil_type
  ,  !- cooling_coil_availability_schedule_name
  ,  !- cooling_coil_setpoint_schedule_name
  12.8,  !- cooling_coil_design_setpoint
  HotWater,  !- heating_coil_type
  ,  !- heating_coil_availability_schedule_name
  ,  !- heating_coil_setpoint_schedule_name
  10.0,  !- heating_coil_design_setpoint
  ,  !- gas_heating_coil_efficiency
  ,  !- gas_heating_coil_parasitic_electric_load
  ,  !- preheat_coil_type
  ,  !- preheat_coil_availability_schedule_name
  ,  !- preheat_coil_setpoint_schedule_name
  ,  !- preheat_coil_design_setpoint
  ,  !- gas_preheat_coil_efficiency
  ,  !- gas_preheat_coil_parasitic_electric_load
  ,  !- maximum_outdoor_air_flow_rate
  ,  !- minimum_outdoor_air_flow_rate
  FixedMinimum,  !- minimum_outdoor_air_control_type
  ,  !- minimum_outdoor_air_schedule_name
  DifferentialDryBulb,  !- economizer_type
  NoLockout,  !- economizer_lockout
  ,  !- economizer_upper_temperature_limit
  ,  !- economizer_lower_temperature_limit
  ,  !- economizer_upper_enthalpy_limit
  ,  !- economizer_maximum_limit_dewpoint_temperature
  ,  !- supply_plenum_name
  TOPFLOOR_PLENUM,  !- return_plenum_name
  ,  !- supply_fan_placement
  ,  !- supply_fan_part_load_power_coefficients
  CycleOnAny;  !- night_cycle_control

HVACTemplate:Zone:VAV,
  CORE_BOTTOM,  !- zone_name
  VAV_BOT WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_BOT_ZN_1,  !- zone_name
  VAV_BOT WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_BOT_ZN_2,  !- zone_name
  VAV_BOT WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_BOT_ZN_3,  !- zone_name
  VAV_BOT WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_BOT_ZN_4,  !- zone_name
  VAV_BOT WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  CORE_MID,  !- zone_name
  VAV_MID WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_MID_ZN_1,  !- zone_name
  VAV_MID WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_MID_ZN_2,  !- zone_name
  VAV_MID WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_MID_ZN_3,  !- zone_name
  VAV_MID WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_MID_ZN_4,  !- zone_name
  VAV_MID WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  CORE_TOP,  !- zone_name
  VAV_TOP WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_TOP_ZN_1,  !- zone_name
  VAV_TOP WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_TOP_ZN_2,  !- zone_name
  VAV_TOP WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_TOP_ZN_3,  !- zone_name
  VAV_TOP WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:Zone:VAV,
  PERIMETER_TOP_ZN_4,  !- zone_name
  VAV_TOP WITH REHEAT,  !- template_vav_system_name
  Office Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Constant,  !- zone_minimum_air_flow_input_method
  0.3,  !- constant_minimum_air_flow_fraction
  ,  !- fixed_minimum_air_flow_rate
  ,  !- minimum_air_flow_fraction_schedule_name
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  HotWater;  !- reheat_coil_type

HVACTemplate:System:ConstantVolume,
  CAV_BAS,  !- name
  HVACOperationSchd,  !- system_availability_schedule_name
  ,  !- supply_fan_maximum_flow_rate
  0.7,  !- supply_fan_total_efficiency
  600,  !- supply_fan_delta_pressure
  0.9,  !- supply_fan_motor_efficiency
  ,  !- supply_fan_motor_in_air_stream_fraction
  ,  !- supply_fan_placement
  ChilledWater,  !- cooling_coil_type
  ,  !- cooling_coil_availability_schedule_name
  ControlZone,  !- cooling_coil_setpoint_control_type
  BASEMENT,  !- cooling_coil_control_zone_name
  12.8,  !- cooling_coil_design_setpoint_temperature
  ,  !- cooling_coil_setpoint_schedule_name
  ,  !- cooling_coil_setpoint_at_outdoor_dry_bulb_low
  ,  !- cooling_coil_reset_outdoor_dry_bulb_low
  ,  !- cooling_coil_setpoint_at_outdoor_dry_bulb_high
  ,  !- cooling_coil_reset_outdoor_dry_bulb_high
  HotWater,  !- heating_coil_type
  ,  !- heating_coil_availability_schedule_name
  ControlZone,  !- heating_coil_setpoint_control_type
  BASEMENT,  !- heating_coil_control_zone_name
  10.0,  !- heating_coil_design_setpoint
  ,  !- heating_coil_setpoint_schedule_name
  ,  !- heating_coil_setpoint_at_outdoor_dry_bulb_low
  ,  !- heating_coil_reset_outdoor_dry_bulb_low
  ,  !- heating_coil_setpoint_at_outdoor_dry_bulb_high
  ,  !- heating_coil_reset_outdoor_dry_bulb_high
  ,  !- heating_coil_capacity
  ,  !- gas_heating_coil_efficiency
  ,  !- gas_heating_coil_parasitic_electric_load
  ,  !- preheat_coil_type
  ,  !- preheat_coil_availability_schedule_name
  ,  !- preheat_coil_design_setpoint
  ,  !- preheat_coil_setpoint_schedule_name
  ,  !- gas_preheat_coil_efficiency
  ,  !- gas_preheat_coil_parasitic_electric_load
  Autosize,  !- maximum_outdoor_air_flow_rate
  Autosize,  !- minimum_outdoor_air_flow_rate
  ,  !- minimum_outdoor_air_schedule_name
  DifferentialDryBulb,  !- economizer_type
  ,  !- economizer_upper_temperature_limit
  ,  !- economizer_lower_temperature_limit
  ,  !- economizer_upper_enthalpy_limit
  ,  !- economizer_maximum_limit_dewpoint_temperature
  ,  !- supply_plenum_name
  ,  !- return_plenum_name
  CycleOnAny;  !- night_cycle_control

HVACTemplate:Zone:ConstantVolume,
  BASEMENT,  !- zone_name
  CAV_BAS,  !- template_constant_volume_system_name
  Basement Thermostat,  !- template_thermostat_name
  ,  !- supply_air_maximum_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Flow/Person,  !- outdoor_air_method
  0.009439;  !- outdoor_air_flow_rate_per_person

HVACTemplate:Zone:WaterToAirHeatPump,
  DATACENTER_BOT_ZN_6,  !- zone_name
  Data Center Thermostat,  !- template_thermostat_name
  ,  !- cooling_supply_air_flow_rate
  ,  !- heating_supply_air_flow_rate
  ,  !- no_load_supply_air_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  ALWAYS_ON;  !- system_availability_schedule_name

HVACTemplate:Zone:WaterToAirHeatPump,
  DATACENTER_MID_ZN_6,  !- zone_name
  Data Center Thermostat,  !- template_thermostat_name
  ,  !- cooling_supply_air_flow_rate
  ,  !- heating_supply_air_flow_rate
  ,  !- no_load_supply_air_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  ALWAYS_ON;  !- system_availability_schedule_name

HVACTemplate:Zone:WaterToAirHeatPump,
  DATACENTER_TOP_ZN_6,  !- zone_name
  Data Center Thermostat,  !- template_thermostat_name
  ,  !- cooling_supply_air_flow_rate
  ,  !- heating_supply_air_flow_rate
  ,  !- no_load_supply_air_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  ALWAYS_ON;  !- system_availability_schedule_name

HVACTemplate:Zone:WaterToAirHeatPump,
  DATACENTER_BASEMENT_ZN_6,  !- zone_name
  Data Center Thermostat,  !- template_thermostat_name
  ,  !- cooling_supply_air_flow_rate
  ,  !- heating_supply_air_flow_rate
  ,  !- no_load_supply_air_flow_rate
  ,  !- zone_heating_sizing_factor
  ,  !- zone_cooling_sizing_factor
  Flow/Person,  !- outdoor_air_method
  0.009439,  !- outdoor_air_flow_rate_per_person
  ,  !- outdoor_air_flow_rate_per_zone_floor_area
  ,  !- outdoor_air_flow_rate_per_zone
  ALWAYS_ON;  !- system_availability_schedule_name

HVACTemplate:Plant:ChilledWaterLoop,
  Chilled Water Loop,  !- name
  ,  !- pump_schedule_name
  ,  !- pump_control_type
  Default,  !- chiller_plant_operation_scheme_type
  ,  !- chiller_plant_equipment_operation_schemes_name
  ,  !- chilled_water_setpoint_schedule_name
  6.7,  !- chilled_water_design_setpoint
  VariablePrimaryNoSecondary;  !- chilled_water_pump_configuration

HVACTemplate:Plant:Chiller,
  Chiller 1,  !- name
  ElectricCentrifugalChiller,  !- chiller_type
  Autosize,  !- capacity
  6.1,  !- nominal_cop
  WaterCooled,  !- condenser_type
  1;  !- priority

HVACTemplate:Plant:Chiller,
  Chiller 2,  !- name
  ElectricCentrifugalChiller,  !- chiller_type
  Autosize,  !- capacity
  6.1,  !- nominal_cop
  WaterCooled,  !- condenser_type
  2;  !- priority

HVACTemplate:Plant:Tower,
  Cooling Tower,  !- name
  TwoSpeed,  !- tower_type
  Autosize,  !- high_speed_nominal_capacity
  ,  !- high_speed_fan_power
  ,  !- low_speed_nominal_capacity
  ,  !- low_speed_fan_power
  Autosize,  !- free_convection_capacity
  1,  !- priority
  ,  !- sizing_factor
  ChilledWater;  !- template_plant_loop_type

HVACTemplate:Plant:Tower,
  Fluid Cooler Mixed Loop,  !- name
  SingleSpeed,  !- tower_type
  Autosize,  !- high_speed_nominal_capacity
  ,  !- high_speed_fan_power
  ,  !- low_speed_nominal_capacity
  ,  !- low_speed_fan_power
  ,  !- free_convection_capacity
  1,  !- priority
  ,  !- sizing_factor
  MixedWater;  !- template_plant_loop_type

HVACTemplate:Plant:HotWaterLoop,
  Hot Water Loop,  !- name
  ,  !- pump_schedule_name
  ,  !- pump_control_type
  ,  !- hot_water_plant_operation_scheme_type
  ,  !- hot_water_plant_equipment_operation_schemes_name
  ,  !- hot_water_setpoint_schedule_name
  82.2,  !- hot_water_design_setpoint
  VariableFlow;  !- hot_water_pump_configuration

HVACTemplate:Plant:Boiler,
  Boiler 1,  !- name
  HotWaterBoiler,  !- boiler_type
  Autosize,  !- capacity
  0.8,  !- efficiency
  NaturalGas,  !- fuel_type
  1,  !- priority
  ,  !- sizing_factor
  ,  !- minimum_part_load_ratio
  ,  !- maximum_part_load_ratio
  ,  !- optimum_part_load_ratio
  ,  !- water_outlet_upper_temperature_limit
  HotWater;  !- template_plant_loop_type

HVACTemplate:Plant:Boiler,
  Boiler Mixed Loop,  !- name
  HotWaterBoiler,  !- boiler_type
  Autosize,  !- capacity
  0.8,  !- efficiency
  NaturalGas,  !- fuel_type
  1,  !- priority
  ,  !- sizing_factor
  ,  !- minimum_part_load_ratio
  ,  !- maximum_part_load_ratio
  ,  !- optimum_part_load_ratio
  ,  !- water_outlet_upper_temperature_limit
  MixedWater;  !- template_plant_loop_type

HVACTemplate:Plant:MixedWaterLoop,
  Mixed Water Loop,  !- name
  ,  !- pump_schedule_name
  ,  !- pump_control_type
  ,  !- operation_scheme_type
  ,  !- equipment_operation_schemes_name
  ,  !- high_temperature_setpoint_schedule_name
  32.2,  !- high_temperature_design_setpoint
  ,  !- low_temperature_setpoint_schedule_name
  15.6;  !- low_temperature_design_setpoint

