! Outpatient Healthcare, ASHRAE 90.1-2004, Buffalo NY. Built from PNNL scorecards + DOE Commercial Reference Building report.

Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Building,
  Outpatient Healthcare,
  0,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

Site:Location,
  Buffalo Niagara Intl AP NY USA,
  42.933,
  -78.733,
  -5,
  215;

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme,
  Monday,
  Yes,
  No;

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme,
  Monday,
  Yes,
  No;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  10.5,
  9.5,
  9.8,
  11.2,
  13.9,
  16.4,
  18.4,
  19.4,
  18.9,
  17,
  14.3,
  12;

Sizing:Parameters,
  1.2,
  1.2;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

Schedule:Compact,
  Occ Office,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.05,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.5,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0,
  Until: 14:00,
  0.9,
  Until: 15:00,
  0,
  Until: 18:00,
  0.9,
  Until: 20:00,
  0.5,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.2,
  Until: 11:00,
  0.3,
  Until: 12:00,
  0,
  Until: 14:00,
  0.3,
  Until: 15:00,
  0,
  Until: 20:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0,
  Until: 17:00,
  0.05,
  Until: 24:00,
  0;

Schedule:Compact,
  Occ Conference,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.05,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.5,
  Until: 10:00,
  0.9,
  Until: 12:00,
  0,
  Until: 14:00,
  0.9,
  Until: 15:00,
  0,
  Until: 18:00,
  0.9,
  Until: 20:00,
  0.5,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.2,
  Until: 12:00,
  0.3,
  Until: 20:00,
  0,
  Until: 24:00,
  0.05,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0,
  Until: 17:00,
  0.05,
  Until: 24:00,
  0;

Schedule:Compact,
  Occ Others,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.05,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.5,
  Until: 18:00,
  0.9,
  Until: 20:00,
  0.5,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.2,
  Until: 15:00,
  0.3,
  Until: 20:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0,
  Until: 17:00,
  0.05,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.1,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.6,
  Until: 18:00,
  0.9,
  Until: 20:00,
  0.6,
  Until: 22:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Saturday,
  Until: 07:00,
  0.1,
  Until: 09:00,
  0.3,
  Until: 15:00,
  0.4,
  Until: 20:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0.05,
  Until: 17:00,
  0.1,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Electric Equipment,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.3,
  Until: 06:00,
  0.5,
  Until: 18:00,
  1,
  Until: 20:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 07:00,
  0.3,
  Until: 09:00,
  0.5,
  Until: 15:00,
  0.8,
  Until: 20:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Gas Equipment OR,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00,
  0.3,
  Until: 06:00,
  0.5,
  Until: 18:00,
  1,
  Until: 20:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 07:00,
  0.3,
  Until: 09:00,
  0.5,
  Until: 15:00,
  0.8,
  Until: 20:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Elevator,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 07:00,
  0.12,
  Until: 08:00,
  0.5,
  Until: 09:00,
  0.75,
  Until: 12:00,
  1,
  Until: 13:00,
  0.75,
  Until: 18:00,
  1,
  Until: 21:00,
  0.52,
  Until: 22:00,
  0.28,
  Until: 24:00,
  0.12,
  For: Saturday,
  Until: 07:00,
  0.12,
  Until: 08:00,
  0.4,
  Until: 09:00,
  0.46,
  Until: 12:00,
  0.7,
  Until: 17:00,
  0.51,
  Until: 18:00,
  0.25,
  Until: 24:00,
  0.12,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  0.12,
  Until: 16:00,
  0.4,
  Until: 24:00,
  0.12;

Schedule:Compact,
  Infiltration,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  0.25,
  For: Saturday,
  Until: 24:00,
  0.25,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  0.25;

Schedule:Compact,
  HVAC Availability,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 24:00,
  1,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1;

Schedule:Compact,
  Clg Setpoint OR,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  22.2,
  Until: 17:00,
  18.6,
  Until: 24:00,
  22.2,
  For: Saturday,
  Until: 06:00,
  22.2,
  Until: 17:00,
  18.6,
  Until: 24:00,
  22.2,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 06:00,
  22.2,
  Until: 17:00,
  18.6,
  Until: 24:00,
  22.2;

Schedule:Compact,
  Clg Setpoint Others,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  22.2,
  For: Saturday,
  Until: 24:00,
  22.2,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  22.2;

Schedule:Compact,
  Htg Setpoint OR,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  18.1,
  For: Saturday,
  Until: 24:00,
  18.1,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  18.1;

Schedule:Compact,
  Htg Setpoint Others,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00,
  18.3,
  Until: 06:00,
  19.4,
  Until: 07:00,
  20,
  Until: 18:00,
  21.1,
  Until: 24:00,
  18.3,
  For: Saturday,
  Until: 05:00,
  18.3,
  Until: 06:00,
  19.4,
  Until: 07:00,
  20,
  Until: 15:00,
  21.1,
  Until: 24:00,
  18.3,
  For: Sunday Holidays WinterDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  18.3;

Schedule:Compact,
  Activity 120W,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Constant,
  Always On,
  Fraction,
  1;

Material,
  Stucco 10mm,
  Smooth,
  0.01,
  0.72,
  1856,
  840,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 16mm,
  Smooth,
  0.016,
  0.16,
  800,
  1090,
  0.9,
  0.7,
  0.5;

Material:NoMass,
  Wall Insulation,
  Rough,
  1.732,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  Rough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Roof Insulation,
  Rough,
  2.59,
  0.9,
  0.7,
  0.7;

Material,
  Metal Deck,
  Smooth,
  0.0015,
  45.28,
  7824,
  500,
  0.9,
  0.7,
  0.3;

Material,
  Concrete 150mm,
  MediumRough,
  0.15,
  1.311,
  2240,
  836,
  0.9,
  0.7,
  0.7;

Material:AirGap,
  Partition Air Gap,
  0.15;

Construction,
  Exterior Wall,
  Stucco 10mm,
  Gypsum 16mm,
  Wall Insulation,
  Gypsum 16mm;

Construction,
  Exterior Roof,
  Roof Membrane,
  Roof Insulation,
  Metal Deck;

Construction,
  Ground Floor,
  Concrete 150mm;

Construction,
  Interior Slab,
  Concrete 150mm;

Construction,
  Interior Partition,
  Gypsum 16mm,
  Partition Air Gap,
  Gypsum 16mm;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.236,
  0.39,
  0.4;

Construction,
  Exterior Window,
  Window Glazing;

Zone,
  FLOOR 1 ANESTHESIA,
  0,
  29.765,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 BIO HAZ,
  0,
  0,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 CAFE,
  0,
  0,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 CLEAN,
  0,
  0.3729,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 CLEAN WORK,
  0,
  1.2127,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 DICTATION,
  0,
  2.312,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 DRESSING ROOM,
  0,
  29.2692,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 ELECTRICAL ROOM,
  0,
  38.6469,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 ELEVATOR PUMP ROOM,
  0,
  36.2342,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 HUMID,
  0,
  3.1517,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 IT HALL,
  0,
  3.5117,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 IT ROOM,
  0,
  4.4447,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOBBY,
  0,
  0,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOBBY HALL,
  0,
  5.1912,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOBBY TOILET,
  0,
  39.7262,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOCKER ROOM,
  0,
  19.8358,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOCKER ROOM HALL,
  0,
  6.7904,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 LOUNGE,
  0,
  10.0949,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 MED GAS,
  0,
  37.2365,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 MRI CONTROL ROOM,
  0,
  41.1136,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 MRI HALL,
  0,
  12.4937,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 MRI ROOM,
  0,
  13.4733,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 MRI TOILET,
  0,
  40.507,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 NOURISHMENT,
  0,
  16.4049,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 NURSE HALL,
  0,
  17.6175,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 NURSE JANITOR,
  0,
  20.922,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 NURSE STATION,
  0,
  21.282,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 NURSE TOILET,
  0,
  23.021,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 OFFICE,
  0,
  23.381,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 OPERATING ROOM 1,
  0,
  4.6283,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 OPERATING ROOM 2,
  0,
  13.0463,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 OPERATING ROOM 3,
  0,
  26.5987,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PACU,
  0,
  29.7698,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PRE-OP HALL,
  0,
  30.4891,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PRE-OP ROOM 1,
  0,
  40.9171,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PRE-OP ROOM 2,
  0,
  34.0066,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PRE-OP TOILET,
  0,
  40.3217,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 PROCEDURE ROOM,
  0,
  21.8027,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 RECEPTION,
  0,
  25.0027,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 RECEPTION HALL,
  0,
  36.2583,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 RECOVERY ROOM,
  0,
  6.9836,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SCHEDULING,
  0,
  34.9224,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SCRUB,
  0,
  37.111,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SOIL,
  0,
  37.6704,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SOIL HOLD,
  0,
  38.5101,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SOIL WORK,
  0,
  38.883,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 STEP DOWN,
  0,
  18.4348,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 STERILE HALL,
  0,
  30.7174,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 STERILE STORAGE,
  0,
  40.082,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 STORAGE,
  0,
  9.6979,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 SUB-STERILE,
  0,
  27.1093,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 UTILITY HALL,
  0,
  37.6333,
  22.3753,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 UTILITY JANITOR,
  0,
  42.7203,
  8.4307,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 UTILITY ROOM,
  0,
  30.9547,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 1 VESTIBULE,
  0,
  37.8533,
  0,
  0,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 CONFERENCE,
  0,
  7.6675,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 CONFERENCE TOILET,
  0,
  0,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 DICTATION,
  0,
  0.5688,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 1,
  0,
  9.5707,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 2,
  0,
  26.368,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 3,
  0,
  11.2065,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 4,
  0,
  35.4718,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 5,
  0,
  13.0725,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 6,
  0,
  24.18,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 7,
  0,
  16.477,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 8,
  0,
  18.789,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM 9,
  0,
  31.6203,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 1,
  0,
  41.1047,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 2,
  0,
  1.1901,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 3,
  0,
  2.7885,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 4,
  0,
  4.3868,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 5,
  0,
  6.1448,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 EXAM HALL 6,
  0,
  7.9027,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 JANITOR,
  0,
  40.4415,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 LOUNGE,
  0,
  9.6607,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 NURSE STATION 1,
  0,
  10.371,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 NURSE STATION 2,
  0,
  11.7035,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 OFFICE,
  0,
  1.7695,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 OFFICE HALL,
  0,
  13.3019,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 RECEPTION,
  0,
  0,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 RECEPTION HALL,
  0,
  37.5143,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 RECEPTION TOILET,
  0,
  17.2451,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 SCHEDULING 1,
  0,
  18.3645,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 SCHEDULING 2,
  0,
  21.2419,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 STORAGE 1,
  0,
  24.2789,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 STORAGE 2,
  0,
  24.776,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 STORAGE 3,
  0,
  25.8419,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 UTILITY,
  0,
  36.2884,
  0,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 WORK,
  0,
  21.6321,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 WORK HALL,
  0,
  27.1209,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 WORK TOILET,
  0,
  34.5275,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 2 X-RAY,
  0,
  35.0074,
  9.5521,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 DRESSING ROOM,
  0,
  0,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 ELEVATOR HALL,
  0,
  0.369,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 HUMID,
  0,
  3.6209,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 JANITOR,
  0,
  4.5699,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 LOCKER,
  0,
  5.1234,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 LOUNGE,
  0,
  6.1784,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 LOUNGE TOILET,
  0,
  12.8498,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 MECHANICAL,
  0,
  14.5377,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 MECHANICAL HALL,
  0,
  17.6146,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 OFFICE,
  0,
  12.8919,
  0,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 OFFICE HALL,
  0,
  20.2515,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 OFFICE TOILET,
  0,
  27.5824,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 PHYSICAL THERAPY 1,
  0,
  0,
  0,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 PHYSICAL THERAPY 2,
  0,
  28.0573,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  0,
  33.2612,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 STORAGE 1,
  0,
  33.9992,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 STORAGE 2,
  0,
  34.9482,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 TREATMENT,
  0,
  35.6862,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 UNDEVELOPED 1,
  0,
  0,
  19.937,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 UNDEVELOPED 2,
  0,
  23.2973,
  19.937,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 UTILITY,
  0,
  39.8701,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  FLOOR 3 WORK,
  0,
  37.1032,
  19.937,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  NE STAIR,
  0,
  0,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  NW ELEVATOR,
  0,
  41.769,
  9.3679,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  NW STAIR,
  0,
  35.1307,
  19.937,
  6.096,
  1,
  1,
  3.048,
  ,
  ;

Zone,
  SW STAIR,
  0,
  39.4304,
  20.013,
  3.048,
  1,
  1,
  3.048,
  ,
  ;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Floor,
  Floor,
  Ground Floor,
  FLOOR 1 ANESTHESIA,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.765,
  0,
  0,
  29.765,
  8.4307,
  0,
  30.9547,
  8.4307,
  0,
  30.9547,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 ANESTHESIA,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.765,
  0,
  3.048,
  30.9547,
  0,
  3.048,
  30.9547,
  8.4307,
  3.048,
  29.765,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 ANESTHESIA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  29.765,
  0,
  3.048,
  29.765,
  0,
  0,
  30.9547,
  0,
  0,
  30.9547,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 ANESTHESIA Window S,
  Window,
  Exterior Window,
  FLOOR 1 ANESTHESIA Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  29.884,
  0,
  2.5775,
  29.884,
  0,
  0.4705,
  30.8358,
  0,
  0.4705,
  30.8358,
  0,
  2.5775;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 ANESTHESIA,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.9547,
  0,
  3.048,
  30.9547,
  0,
  0,
  30.9547,
  8.4307,
  0,
  30.9547,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 ANESTHESIA,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.9547,
  8.4307,
  3.048,
  30.9547,
  8.4307,
  0,
  29.765,
  8.4307,
  0,
  29.765,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ANESTHESIA Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 ANESTHESIA,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.765,
  8.4307,
  3.048,
  29.765,
  8.4307,
  0,
  29.765,
  0,
  0,
  29.765,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Floor,
  Floor,
  Ground Floor,
  FLOOR 1 BIO HAZ,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  8.4307,
  0,
  0,
  22.3753,
  0,
  0.3729,
  22.3753,
  0,
  0.3729,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 BIO HAZ,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  8.4307,
  3.048,
  0.3729,
  8.4307,
  3.048,
  0.3729,
  22.3753,
  3.048,
  0,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 BIO HAZ,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  8.4307,
  3.048,
  0,
  8.4307,
  0,
  0.3729,
  8.4307,
  0,
  0.3729,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 BIO HAZ,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  8.4307,
  3.048,
  0.3729,
  8.4307,
  0,
  0.3729,
  22.3753,
  0,
  0.3729,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 BIO HAZ,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  22.3753,
  3.048,
  0.3729,
  22.3753,
  0,
  0,
  22.3753,
  0,
  0,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 BIO HAZ Wall W,
  Wall,
  Exterior Wall,
  FLOOR 1 BIO HAZ,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  22.3753,
  3.048,
  0,
  22.3753,
  0,
  0,
  8.4307,
  0,
  0,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 CAFE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  0,
  0,
  8.4307,
  0,
  4.6283,
  8.4307,
  0,
  4.6283,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 CAFE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.048,
  4.6283,
  0,
  3.048,
  4.6283,
  8.4307,
  3.048,
  0,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 CAFE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  3.048,
  0,
  0,
  0,
  4.6283,
  0,
  0,
  4.6283,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 CAFE Window S,
  Window,
  Exterior Window,
  FLOOR 1 CAFE Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.4628,
  0,
  2.6072,
  0.4628,
  0,
  0.4408,
  4.1655,
  0,
  0.4408,
  4.1655,
  0,
  2.6072;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 CAFE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.6283,
  0,
  3.048,
  4.6283,
  0,
  0,
  4.6283,
  8.4307,
  0,
  4.6283,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 CAFE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.6283,
  8.4307,
  3.048,
  4.6283,
  8.4307,
  0,
  0,
  8.4307,
  0,
  0,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CAFE Wall W,
  Wall,
  Exterior Wall,
  FLOOR 1 CAFE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  8.4307,
  3.048,
  0,
  8.4307,
  0,
  0,
  0,
  0,
  0,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Floor,
  Floor,
  Ground Floor,
  FLOOR 1 CLEAN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  8.4307,
  0,
  0.3729,
  22.3753,
  0,
  1.2127,
  22.3753,
  0,
  1.2127,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 CLEAN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  8.4307,
  3.048,
  1.2127,
  8.4307,
  3.048,
  1.2127,
  22.3753,
  3.048,
  0.3729,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  8.4307,
  3.048,
  0.3729,
  8.4307,
  0,
  1.2127,
  8.4307,
  0,
  1.2127,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  8.4307,
  3.048,
  1.2127,
  8.4307,
  0,
  1.2127,
  22.3753,
  0,
  1.2127,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  22.3753,
  3.048,
  1.2127,
  22.3753,
  0,
  0.3729,
  22.3753,
  0,
  0.3729,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.3729,
  22.3753,
  3.048,
  0.3729,
  22.3753,
  0,
  0.3729,
  8.4307,
  0,
  0.3729,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Floor,
  Floor,
  Ground Floor,
  FLOOR 1 CLEAN WORK,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  8.4307,
  0,
  1.2127,
  22.3753,
  0,
  2.312,
  22.3753,
  0,
  2.312,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 CLEAN WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  8.4307,
  3.048,
  2.312,
  8.4307,
  3.048,
  2.312,
  22.3753,
  3.048,
  1.2127,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  8.4307,
  3.048,
  1.2127,
  8.4307,
  0,
  2.312,
  8.4307,
  0,
  2.312,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  8.4307,
  3.048,
  2.312,
  8.4307,
  0,
  2.312,
  22.3753,
  0,
  2.312,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  22.3753,
  3.048,
  2.312,
  22.3753,
  0,
  1.2127,
  22.3753,
  0,
  1.2127,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 CLEAN WORK Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 CLEAN WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.2127,
  22.3753,
  3.048,
  1.2127,
  22.3753,
  0,
  1.2127,
  8.4307,
  0,
  1.2127,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Floor,
  Floor,
  Ground Floor,
  FLOOR 1 DICTATION,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  8.4307,
  0,
  2.312,
  22.3753,
  0,
  3.1517,
  22.3753,
  0,
  3.1517,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  8.4307,
  3.048,
  3.1517,
  8.4307,
  3.048,
  3.1517,
  22.3753,
  3.048,
  2.312,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  8.4307,
  3.048,
  2.312,
  8.4307,
  0,
  3.1517,
  8.4307,
  0,
  3.1517,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  8.4307,
  3.048,
  3.1517,
  8.4307,
  0,
  3.1517,
  22.3753,
  0,
  3.1517,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  22.3753,
  3.048,
  3.1517,
  22.3753,
  0,
  2.312,
  22.3753,
  0,
  2.312,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DICTATION Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.312,
  22.3753,
  3.048,
  2.312,
  22.3753,
  0,
  2.312,
  8.4307,
  0,
  2.312,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 DRESSING ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.2692,
  0,
  0,
  29.2692,
  8.4307,
  0,
  29.765,
  8.4307,
  0,
  29.765,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.2692,
  0,
  3.048,
  29.765,
  0,
  3.048,
  29.765,
  8.4307,
  3.048,
  29.2692,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 DRESSING ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  29.2692,
  0,
  3.048,
  29.2692,
  0,
  0,
  29.765,
  0,
  0,
  29.765,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 DRESSING ROOM Window S,
  Window,
  Exterior Window,
  FLOOR 1 DRESSING ROOM Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  29.3188,
  0,
  2.7432,
  29.3188,
  0,
  0.3048,
  29.7155,
  0,
  0.3048,
  29.7155,
  0,
  2.7432;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.765,
  0,
  3.048,
  29.765,
  0,
  0,
  29.765,
  8.4307,
  0,
  29.765,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.765,
  8.4307,
  3.048,
  29.765,
  8.4307,
  0,
  29.2692,
  8.4307,
  0,
  29.2692,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 DRESSING ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.2692,
  8.4307,
  3.048,
  29.2692,
  8.4307,
  0,
  29.2692,
  0,
  0,
  29.2692,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.6469,
  0,
  0,
  38.6469,
  8.4307,
  0,
  39.7262,
  8.4307,
  0,
  39.7262,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.6469,
  0,
  3.048,
  39.7262,
  0,
  3.048,
  39.7262,
  8.4307,
  3.048,
  38.6469,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.6469,
  0,
  3.048,
  38.6469,
  0,
  0,
  39.7262,
  0,
  0,
  39.7262,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.7262,
  0,
  3.048,
  39.7262,
  0,
  0,
  39.7262,
  8.4307,
  0,
  39.7262,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.7262,
  8.4307,
  3.048,
  39.7262,
  8.4307,
  0,
  38.6469,
  8.4307,
  0,
  38.6469,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELECTRICAL ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 ELECTRICAL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.6469,
  8.4307,
  3.048,
  38.6469,
  8.4307,
  0,
  38.6469,
  0,
  0,
  38.6469,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2342,
  0,
  0,
  36.2342,
  8.4307,
  0,
  37.2365,
  8.4307,
  0,
  37.2365,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2342,
  0,
  3.048,
  37.2365,
  0,
  3.048,
  37.2365,
  8.4307,
  3.048,
  36.2342,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36.2342,
  0,
  3.048,
  36.2342,
  0,
  0,
  37.2365,
  0,
  0,
  37.2365,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.2365,
  0,
  3.048,
  37.2365,
  0,
  0,
  37.2365,
  8.4307,
  0,
  37.2365,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.2365,
  8.4307,
  3.048,
  37.2365,
  8.4307,
  0,
  36.2342,
  8.4307,
  0,
  36.2342,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 ELEVATOR PUMP ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 ELEVATOR PUMP ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2342,
  8.4307,
  3.048,
  36.2342,
  8.4307,
  0,
  36.2342,
  0,
  0,
  36.2342,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Floor,
  Floor,
  Ground Floor,
  FLOOR 1 HUMID,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  8.4307,
  0,
  3.1517,
  22.3753,
  0,
  3.5117,
  22.3753,
  0,
  3.5117,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  8.4307,
  3.048,
  3.5117,
  8.4307,
  3.048,
  3.5117,
  22.3753,
  3.048,
  3.1517,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  8.4307,
  3.048,
  3.1517,
  8.4307,
  0,
  3.5117,
  8.4307,
  0,
  3.5117,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  8.4307,
  3.048,
  3.5117,
  8.4307,
  0,
  3.5117,
  22.3753,
  0,
  3.5117,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  22.3753,
  3.048,
  3.5117,
  22.3753,
  0,
  3.1517,
  22.3753,
  0,
  3.1517,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 HUMID Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.1517,
  22.3753,
  3.048,
  3.1517,
  22.3753,
  0,
  3.1517,
  8.4307,
  0,
  3.1517,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 IT HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  8.4307,
  0,
  3.5117,
  22.3753,
  0,
  4.4447,
  22.3753,
  0,
  4.4447,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 IT HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  8.4307,
  3.048,
  4.4447,
  8.4307,
  3.048,
  4.4447,
  22.3753,
  3.048,
  3.5117,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 IT HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  8.4307,
  3.048,
  3.5117,
  8.4307,
  0,
  4.4447,
  8.4307,
  0,
  4.4447,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 IT HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  8.4307,
  3.048,
  4.4447,
  8.4307,
  0,
  4.4447,
  22.3753,
  0,
  4.4447,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 IT HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  22.3753,
  3.048,
  4.4447,
  22.3753,
  0,
  3.5117,
  22.3753,
  0,
  3.5117,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 IT HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.5117,
  22.3753,
  3.048,
  3.5117,
  22.3753,
  0,
  3.5117,
  8.4307,
  0,
  3.5117,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 IT ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  8.4307,
  0,
  4.4447,
  22.3753,
  0,
  5.1912,
  22.3753,
  0,
  5.1912,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 IT ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  8.4307,
  3.048,
  5.1912,
  8.4307,
  3.048,
  5.1912,
  22.3753,
  3.048,
  4.4447,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 IT ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  8.4307,
  3.048,
  4.4447,
  8.4307,
  0,
  5.1912,
  8.4307,
  0,
  5.1912,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 IT ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  8.4307,
  3.048,
  5.1912,
  8.4307,
  0,
  5.1912,
  22.3753,
  0,
  5.1912,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 IT ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  22.3753,
  3.048,
  5.1912,
  22.3753,
  0,
  4.4447,
  22.3753,
  0,
  4.4447,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 IT ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 IT ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.4447,
  22.3753,
  3.048,
  4.4447,
  22.3753,
  0,
  4.4447,
  8.4307,
  0,
  4.4447,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOBBY,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  22.3753,
  0,
  0,
  30.6504,
  0,
  6.9836,
  30.6504,
  0,
  6.9836,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOBBY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  22.3753,
  3.048,
  6.9836,
  22.3753,
  3.048,
  6.9836,
  30.6504,
  3.048,
  0,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  22.3753,
  3.048,
  0,
  22.3753,
  0,
  6.9836,
  22.3753,
  0,
  6.9836,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.9836,
  22.3753,
  3.048,
  6.9836,
  22.3753,
  0,
  6.9836,
  30.6504,
  0,
  6.9836,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 LOBBY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.9836,
  30.6504,
  3.048,
  6.9836,
  30.6504,
  0,
  0,
  30.6504,
  0,
  0,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 LOBBY Window N,
  Window,
  Exterior Window,
  FLOOR 1 LOBBY Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  6.2852,
  30.6504,
  2.2419,
  6.2852,
  30.6504,
  0.8061,
  0.6984,
  30.6504,
  0.8061,
  0.6984,
  30.6504,
  2.2419;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY Wall W,
  Wall,
  Exterior Wall,
  FLOOR 1 LOBBY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  30.6504,
  3.048,
  0,
  30.6504,
  0,
  0,
  22.3753,
  0,
  0,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOBBY HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  8.4307,
  0,
  5.1912,
  22.3753,
  0,
  6.7904,
  22.3753,
  0,
  6.7904,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOBBY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  8.4307,
  3.048,
  6.7904,
  8.4307,
  3.048,
  6.7904,
  22.3753,
  3.048,
  5.1912,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  8.4307,
  3.048,
  5.1912,
  8.4307,
  0,
  6.7904,
  8.4307,
  0,
  6.7904,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  8.4307,
  3.048,
  6.7904,
  8.4307,
  0,
  6.7904,
  22.3753,
  0,
  6.7904,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  22.3753,
  3.048,
  6.7904,
  22.3753,
  0,
  5.1912,
  22.3753,
  0,
  5.1912,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1912,
  22.3753,
  3.048,
  5.1912,
  22.3753,
  0,
  5.1912,
  8.4307,
  0,
  5.1912,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOBBY TOILET,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.7262,
  0,
  0,
  39.7262,
  8.4307,
  0,
  40.3217,
  8.4307,
  0,
  40.3217,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOBBY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.7262,
  0,
  3.048,
  40.3217,
  0,
  3.048,
  40.3217,
  8.4307,
  3.048,
  39.7262,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 LOBBY TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  39.7262,
  0,
  3.048,
  39.7262,
  0,
  0,
  40.3217,
  0,
  0,
  40.3217,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.3217,
  0,
  3.048,
  40.3217,
  0,
  0,
  40.3217,
  8.4307,
  0,
  40.3217,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.3217,
  8.4307,
  3.048,
  40.3217,
  8.4307,
  0,
  39.7262,
  8.4307,
  0,
  39.7262,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOBBY TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 LOBBY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.7262,
  8.4307,
  3.048,
  39.7262,
  8.4307,
  0,
  39.7262,
  0,
  0,
  39.7262,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOCKER ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  19.8358,
  0,
  0,
  19.8358,
  8.4307,
  0,
  27.1093,
  8.4307,
  0,
  27.1093,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOCKER ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  19.8358,
  0,
  3.048,
  27.1093,
  0,
  3.048,
  27.1093,
  8.4307,
  3.048,
  19.8358,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 LOCKER ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  19.8358,
  0,
  3.048,
  19.8358,
  0,
  0,
  27.1093,
  0,
  0,
  27.1093,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 LOCKER ROOM Window S,
  Window,
  Exterior Window,
  FLOOR 1 LOCKER ROOM Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  20.5632,
  0,
  1.9544,
  20.5632,
  0,
  1.0936,
  26.3819,
  0,
  1.0936,
  26.3819,
  0,
  1.9544;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1093,
  0,
  3.048,
  27.1093,
  0,
  0,
  27.1093,
  8.4307,
  0,
  27.1093,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1093,
  8.4307,
  3.048,
  27.1093,
  8.4307,
  0,
  19.8358,
  8.4307,
  0,
  19.8358,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  19.8358,
  8.4307,
  3.048,
  19.8358,
  8.4307,
  0,
  19.8358,
  0,
  0,
  19.8358,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  8.4307,
  0,
  6.7904,
  22.3753,
  0,
  10.0949,
  22.3753,
  0,
  10.0949,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  8.4307,
  3.048,
  10.0949,
  8.4307,
  3.048,
  10.0949,
  22.3753,
  3.048,
  6.7904,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  8.4307,
  3.048,
  6.7904,
  8.4307,
  0,
  10.0949,
  8.4307,
  0,
  10.0949,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  8.4307,
  3.048,
  10.0949,
  8.4307,
  0,
  10.0949,
  22.3753,
  0,
  10.0949,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  22.3753,
  3.048,
  10.0949,
  22.3753,
  0,
  6.7904,
  22.3753,
  0,
  6.7904,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOCKER ROOM HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 LOCKER ROOM HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.7904,
  22.3753,
  3.048,
  6.7904,
  22.3753,
  0,
  6.7904,
  8.4307,
  0,
  6.7904,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 LOUNGE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  8.4307,
  0,
  10.0949,
  22.3753,
  0,
  12.4937,
  22.3753,
  0,
  12.4937,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  8.4307,
  3.048,
  12.4937,
  8.4307,
  3.048,
  12.4937,
  22.3753,
  3.048,
  10.0949,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  8.4307,
  3.048,
  10.0949,
  8.4307,
  0,
  12.4937,
  8.4307,
  0,
  12.4937,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  8.4307,
  3.048,
  12.4937,
  8.4307,
  0,
  12.4937,
  22.3753,
  0,
  12.4937,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  22.3753,
  3.048,
  12.4937,
  22.3753,
  0,
  10.0949,
  22.3753,
  0,
  10.0949,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 LOUNGE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.0949,
  22.3753,
  3.048,
  10.0949,
  22.3753,
  0,
  10.0949,
  8.4307,
  0,
  10.0949,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Floor,
  Floor,
  Ground Floor,
  FLOOR 1 MED GAS,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.2365,
  0,
  0,
  37.2365,
  8.4307,
  0,
  37.8533,
  8.4307,
  0,
  37.8533,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 MED GAS,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.2365,
  0,
  3.048,
  37.8533,
  0,
  3.048,
  37.8533,
  8.4307,
  3.048,
  37.2365,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 MED GAS,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.2365,
  0,
  3.048,
  37.2365,
  0,
  0,
  37.8533,
  0,
  0,
  37.8533,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 MED GAS,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.8533,
  0,
  3.048,
  37.8533,
  0,
  0,
  37.8533,
  8.4307,
  0,
  37.8533,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 MED GAS,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.8533,
  8.4307,
  3.048,
  37.8533,
  8.4307,
  0,
  37.2365,
  8.4307,
  0,
  37.2365,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MED GAS Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 MED GAS,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.2365,
  8.4307,
  3.048,
  37.2365,
  8.4307,
  0,
  37.2365,
  0,
  0,
  37.2365,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1136,
  22.3753,
  0,
  41.1136,
  30.6504,
  0,
  43,
  30.6504,
  0,
  43,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1136,
  22.3753,
  3.048,
  43,
  22.3753,
  3.048,
  43,
  30.6504,
  3.048,
  41.1136,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1136,
  22.3753,
  3.048,
  41.1136,
  22.3753,
  0,
  43,
  22.3753,
  0,
  43,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Wall E,
  Wall,
  Exterior Wall,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  22.3753,
  3.048,
  43,
  22.3753,
  0,
  43,
  30.6504,
  0,
  43,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  30.6504,
  3.048,
  43,
  30.6504,
  0,
  41.1136,
  30.6504,
  0,
  41.1136,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI CONTROL ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 MRI CONTROL ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1136,
  30.6504,
  3.048,
  41.1136,
  30.6504,
  0,
  41.1136,
  22.3753,
  0,
  41.1136,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 MRI HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  8.4307,
  0,
  12.4937,
  22.3753,
  0,
  13.4733,
  22.3753,
  0,
  13.4733,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 MRI HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  8.4307,
  3.048,
  13.4733,
  8.4307,
  3.048,
  13.4733,
  22.3753,
  3.048,
  12.4937,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 MRI HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  8.4307,
  3.048,
  12.4937,
  8.4307,
  0,
  13.4733,
  8.4307,
  0,
  13.4733,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 MRI HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  8.4307,
  3.048,
  13.4733,
  8.4307,
  0,
  13.4733,
  22.3753,
  0,
  13.4733,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 MRI HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  22.3753,
  3.048,
  13.4733,
  22.3753,
  0,
  12.4937,
  22.3753,
  0,
  12.4937,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 MRI HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.4937,
  22.3753,
  3.048,
  12.4937,
  22.3753,
  0,
  12.4937,
  8.4307,
  0,
  12.4937,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 MRI ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  8.4307,
  0,
  13.4733,
  22.3753,
  0,
  16.4049,
  22.3753,
  0,
  16.4049,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 MRI ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  8.4307,
  3.048,
  16.4049,
  8.4307,
  3.048,
  16.4049,
  22.3753,
  3.048,
  13.4733,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 MRI ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  8.4307,
  3.048,
  13.4733,
  8.4307,
  0,
  16.4049,
  8.4307,
  0,
  16.4049,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 MRI ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  8.4307,
  3.048,
  16.4049,
  8.4307,
  0,
  16.4049,
  22.3753,
  0,
  16.4049,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 MRI ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  22.3753,
  3.048,
  16.4049,
  22.3753,
  0,
  13.4733,
  22.3753,
  0,
  13.4733,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 MRI ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.4733,
  22.3753,
  3.048,
  13.4733,
  22.3753,
  0,
  13.4733,
  8.4307,
  0,
  13.4733,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Floor,
  Floor,
  Ground Floor,
  FLOOR 1 MRI TOILET,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.507,
  22.3753,
  0,
  40.507,
  30.6504,
  0,
  41.1136,
  30.6504,
  0,
  41.1136,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 MRI TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.507,
  22.3753,
  3.048,
  41.1136,
  22.3753,
  3.048,
  41.1136,
  30.6504,
  3.048,
  40.507,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 MRI TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.507,
  22.3753,
  3.048,
  40.507,
  22.3753,
  0,
  41.1136,
  22.3753,
  0,
  41.1136,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 MRI TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1136,
  22.3753,
  3.048,
  41.1136,
  22.3753,
  0,
  41.1136,
  30.6504,
  0,
  41.1136,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 MRI TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  41.1136,
  30.6504,
  3.048,
  41.1136,
  30.6504,
  0,
  40.507,
  30.6504,
  0,
  40.507,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 MRI TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 MRI TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.507,
  30.6504,
  3.048,
  40.507,
  30.6504,
  0,
  40.507,
  22.3753,
  0,
  40.507,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Floor,
  Floor,
  Ground Floor,
  FLOOR 1 NOURISHMENT,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  8.4307,
  0,
  16.4049,
  22.3753,
  0,
  17.6175,
  22.3753,
  0,
  17.6175,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 NOURISHMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  8.4307,
  3.048,
  17.6175,
  8.4307,
  3.048,
  17.6175,
  22.3753,
  3.048,
  16.4049,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 NOURISHMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  8.4307,
  3.048,
  16.4049,
  8.4307,
  0,
  17.6175,
  8.4307,
  0,
  17.6175,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 NOURISHMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  8.4307,
  3.048,
  17.6175,
  8.4307,
  0,
  17.6175,
  22.3753,
  0,
  17.6175,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 NOURISHMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  22.3753,
  3.048,
  17.6175,
  22.3753,
  0,
  16.4049,
  22.3753,
  0,
  16.4049,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NOURISHMENT Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 NOURISHMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.4049,
  22.3753,
  3.048,
  16.4049,
  22.3753,
  0,
  16.4049,
  8.4307,
  0,
  16.4049,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 NURSE HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  8.4307,
  0,
  17.6175,
  22.3753,
  0,
  20.922,
  22.3753,
  0,
  20.922,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 NURSE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  8.4307,
  3.048,
  20.922,
  8.4307,
  3.048,
  20.922,
  22.3753,
  3.048,
  17.6175,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  8.4307,
  3.048,
  17.6175,
  8.4307,
  0,
  20.922,
  8.4307,
  0,
  20.922,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  8.4307,
  3.048,
  20.922,
  8.4307,
  0,
  20.922,
  22.3753,
  0,
  20.922,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  22.3753,
  3.048,
  20.922,
  22.3753,
  0,
  17.6175,
  22.3753,
  0,
  17.6175,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6175,
  22.3753,
  3.048,
  17.6175,
  22.3753,
  0,
  17.6175,
  8.4307,
  0,
  17.6175,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Floor,
  Floor,
  Ground Floor,
  FLOOR 1 NURSE JANITOR,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  8.4307,
  0,
  20.922,
  22.3753,
  0,
  21.282,
  22.3753,
  0,
  21.282,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 NURSE JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  8.4307,
  3.048,
  21.282,
  8.4307,
  3.048,
  21.282,
  22.3753,
  3.048,
  20.922,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  8.4307,
  3.048,
  20.922,
  8.4307,
  0,
  21.282,
  8.4307,
  0,
  21.282,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  8.4307,
  3.048,
  21.282,
  8.4307,
  0,
  21.282,
  22.3753,
  0,
  21.282,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  22.3753,
  3.048,
  21.282,
  22.3753,
  0,
  20.922,
  22.3753,
  0,
  20.922,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE JANITOR Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.922,
  22.3753,
  3.048,
  20.922,
  22.3753,
  0,
  20.922,
  8.4307,
  0,
  20.922,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Floor,
  Floor,
  Ground Floor,
  FLOOR 1 NURSE STATION,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  8.4307,
  0,
  21.282,
  22.3753,
  0,
  23.021,
  22.3753,
  0,
  23.021,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 NURSE STATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  8.4307,
  3.048,
  23.021,
  8.4307,
  3.048,
  23.021,
  22.3753,
  3.048,
  21.282,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE STATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  8.4307,
  3.048,
  21.282,
  8.4307,
  0,
  23.021,
  8.4307,
  0,
  23.021,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE STATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  8.4307,
  3.048,
  23.021,
  8.4307,
  0,
  23.021,
  22.3753,
  0,
  23.021,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE STATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  22.3753,
  3.048,
  23.021,
  22.3753,
  0,
  21.282,
  22.3753,
  0,
  21.282,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE STATION Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE STATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.282,
  22.3753,
  3.048,
  21.282,
  22.3753,
  0,
  21.282,
  8.4307,
  0,
  21.282,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Floor,
  Floor,
  Ground Floor,
  FLOOR 1 NURSE TOILET,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  8.4307,
  0,
  23.021,
  22.3753,
  0,
  23.381,
  22.3753,
  0,
  23.381,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 NURSE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  8.4307,
  3.048,
  23.381,
  8.4307,
  3.048,
  23.381,
  22.3753,
  3.048,
  23.021,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  8.4307,
  3.048,
  23.021,
  8.4307,
  0,
  23.381,
  8.4307,
  0,
  23.381,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  8.4307,
  3.048,
  23.381,
  8.4307,
  0,
  23.381,
  22.3753,
  0,
  23.381,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  22.3753,
  3.048,
  23.381,
  22.3753,
  0,
  23.021,
  22.3753,
  0,
  23.021,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 NURSE TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 NURSE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.021,
  22.3753,
  3.048,
  23.021,
  22.3753,
  0,
  23.021,
  8.4307,
  0,
  23.021,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 OFFICE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  8.4307,
  0,
  23.381,
  22.3753,
  0,
  26.5987,
  22.3753,
  0,
  26.5987,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  8.4307,
  3.048,
  26.5987,
  8.4307,
  3.048,
  26.5987,
  22.3753,
  3.048,
  23.381,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  8.4307,
  3.048,
  23.381,
  8.4307,
  0,
  26.5987,
  8.4307,
  0,
  26.5987,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  8.4307,
  3.048,
  26.5987,
  8.4307,
  0,
  26.5987,
  22.3753,
  0,
  26.5987,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  22.3753,
  3.048,
  26.5987,
  22.3753,
  0,
  23.381,
  22.3753,
  0,
  23.381,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OFFICE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.381,
  22.3753,
  3.048,
  23.381,
  22.3753,
  0,
  23.381,
  8.4307,
  0,
  23.381,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Floor,
  Floor,
  Ground Floor,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.6283,
  0,
  0,
  4.6283,
  8.4307,
  0,
  9.6979,
  8.4307,
  0,
  9.6979,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.6283,
  0,
  3.048,
  9.6979,
  0,
  3.048,
  9.6979,
  8.4307,
  3.048,
  4.6283,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.6283,
  0,
  3.048,
  4.6283,
  0,
  0,
  9.6979,
  0,
  0,
  9.6979,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Window S,
  Window,
  Exterior Window,
  FLOOR 1 OPERATING ROOM 1 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  5.1353,
  0,
  2.5129,
  5.1353,
  0,
  0.5351,
  9.1909,
  0,
  0.5351,
  9.1909,
  0,
  2.5129;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6979,
  0,
  3.048,
  9.6979,
  0,
  0,
  9.6979,
  8.4307,
  0,
  9.6979,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6979,
  8.4307,
  3.048,
  9.6979,
  8.4307,
  0,
  4.6283,
  8.4307,
  0,
  4.6283,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.6283,
  8.4307,
  3.048,
  4.6283,
  8.4307,
  0,
  4.6283,
  0,
  0,
  4.6283,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Floor,
  Floor,
  Ground Floor,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0463,
  22.3753,
  0,
  13.0463,
  30.6504,
  0,
  18.4348,
  30.6504,
  0,
  18.4348,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0463,
  22.3753,
  3.048,
  18.4348,
  22.3753,
  3.048,
  18.4348,
  30.6504,
  3.048,
  13.0463,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0463,
  22.3753,
  3.048,
  13.0463,
  22.3753,
  0,
  18.4348,
  22.3753,
  0,
  18.4348,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.4348,
  22.3753,
  3.048,
  18.4348,
  22.3753,
  0,
  18.4348,
  30.6504,
  0,
  18.4348,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  18.4348,
  30.6504,
  3.048,
  18.4348,
  30.6504,
  0,
  13.0463,
  30.6504,
  0,
  13.0463,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Window N,
  Window,
  Exterior Window,
  FLOOR 1 OPERATING ROOM 2 Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  17.8959,
  30.6504,
  2.2228,
  17.8959,
  30.6504,
  0.8252,
  13.5852,
  30.6504,
  0.8252,
  13.5852,
  30.6504,
  2.2228;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0463,
  30.6504,
  3.048,
  13.0463,
  30.6504,
  0,
  13.0463,
  22.3753,
  0,
  13.0463,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Floor,
  Floor,
  Ground Floor,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  8.4307,
  0,
  26.5987,
  22.3753,
  0,
  29.7698,
  22.3753,
  0,
  29.7698,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  8.4307,
  3.048,
  29.7698,
  8.4307,
  3.048,
  29.7698,
  22.3753,
  3.048,
  26.5987,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  8.4307,
  3.048,
  26.5987,
  8.4307,
  0,
  29.7698,
  8.4307,
  0,
  29.7698,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  8.4307,
  3.048,
  29.7698,
  8.4307,
  0,
  29.7698,
  22.3753,
  0,
  29.7698,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  22.3753,
  3.048,
  29.7698,
  22.3753,
  0,
  26.5987,
  22.3753,
  0,
  26.5987,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 OPERATING ROOM 3 Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 OPERATING ROOM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.5987,
  22.3753,
  3.048,
  26.5987,
  22.3753,
  0,
  26.5987,
  8.4307,
  0,
  26.5987,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PACU Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PACU,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  8.4307,
  0,
  29.7698,
  22.3753,
  0,
  30.4891,
  22.3753,
  0,
  30.4891,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PACU Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PACU,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  8.4307,
  3.048,
  30.4891,
  8.4307,
  3.048,
  30.4891,
  22.3753,
  3.048,
  29.7698,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PACU Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 PACU,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  8.4307,
  3.048,
  29.7698,
  8.4307,
  0,
  30.4891,
  8.4307,
  0,
  30.4891,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PACU Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 PACU,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  8.4307,
  3.048,
  30.4891,
  8.4307,
  0,
  30.4891,
  22.3753,
  0,
  30.4891,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PACU Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 PACU,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  22.3753,
  3.048,
  30.4891,
  22.3753,
  0,
  29.7698,
  22.3753,
  0,
  29.7698,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PACU Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PACU,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.7698,
  22.3753,
  3.048,
  29.7698,
  22.3753,
  0,
  29.7698,
  8.4307,
  0,
  29.7698,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PRE-OP HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  8.4307,
  0,
  30.4891,
  22.3753,
  0,
  34.0066,
  22.3753,
  0,
  34.0066,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PRE-OP HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  8.4307,
  3.048,
  34.0066,
  8.4307,
  3.048,
  34.0066,
  22.3753,
  3.048,
  30.4891,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  8.4307,
  3.048,
  30.4891,
  8.4307,
  0,
  34.0066,
  8.4307,
  0,
  34.0066,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  8.4307,
  3.048,
  34.0066,
  8.4307,
  0,
  34.0066,
  22.3753,
  0,
  34.0066,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  22.3753,
  3.048,
  34.0066,
  22.3753,
  0,
  30.4891,
  22.3753,
  0,
  30.4891,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.4891,
  22.3753,
  3.048,
  30.4891,
  22.3753,
  0,
  30.4891,
  8.4307,
  0,
  30.4891,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.9171,
  0,
  0,
  40.9171,
  8.4307,
  0,
  43,
  8.4307,
  0,
  43,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.9171,
  0,
  3.048,
  43,
  0,
  3.048,
  43,
  8.4307,
  3.048,
  40.9171,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  40.9171,
  0,
  3.048,
  40.9171,
  0,
  0,
  43,
  0,
  0,
  43,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Wall E,
  Wall,
  Exterior Wall,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  0,
  3.048,
  43,
  0,
  0,
  43,
  8.4307,
  0,
  43,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  8.4307,
  3.048,
  43,
  8.4307,
  0,
  40.9171,
  8.4307,
  0,
  40.9171,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.9171,
  8.4307,
  3.048,
  40.9171,
  8.4307,
  0,
  40.9171,
  0,
  0,
  40.9171,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  8.4307,
  0,
  34.0066,
  22.3753,
  0,
  36.2583,
  22.3753,
  0,
  36.2583,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  8.4307,
  3.048,
  36.2583,
  8.4307,
  3.048,
  36.2583,
  22.3753,
  3.048,
  34.0066,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  8.4307,
  3.048,
  34.0066,
  8.4307,
  0,
  36.2583,
  8.4307,
  0,
  36.2583,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  8.4307,
  3.048,
  36.2583,
  8.4307,
  0,
  36.2583,
  22.3753,
  0,
  36.2583,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  22.3753,
  3.048,
  36.2583,
  22.3753,
  0,
  34.0066,
  22.3753,
  0,
  34.0066,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP ROOM 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP ROOM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.0066,
  22.3753,
  3.048,
  34.0066,
  22.3753,
  0,
  34.0066,
  8.4307,
  0,
  34.0066,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PRE-OP TOILET,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.3217,
  0,
  0,
  40.3217,
  8.4307,
  0,
  40.9171,
  8.4307,
  0,
  40.9171,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PRE-OP TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.3217,
  0,
  3.048,
  40.9171,
  0,
  3.048,
  40.9171,
  8.4307,
  3.048,
  40.3217,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 PRE-OP TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  40.3217,
  0,
  3.048,
  40.3217,
  0,
  0,
  40.9171,
  0,
  0,
  40.9171,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.9171,
  0,
  3.048,
  40.9171,
  0,
  0,
  40.9171,
  8.4307,
  0,
  40.9171,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.9171,
  8.4307,
  3.048,
  40.9171,
  8.4307,
  0,
  40.3217,
  8.4307,
  0,
  40.3217,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PRE-OP TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PRE-OP TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.3217,
  8.4307,
  3.048,
  40.3217,
  8.4307,
  0,
  40.3217,
  0,
  0,
  40.3217,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.8027,
  22.3753,
  0,
  21.8027,
  30.6504,
  0,
  25.0027,
  30.6504,
  0,
  25.0027,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.8027,
  22.3753,
  3.048,
  25.0027,
  22.3753,
  3.048,
  25.0027,
  30.6504,
  3.048,
  21.8027,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.8027,
  22.3753,
  3.048,
  21.8027,
  22.3753,
  0,
  25.0027,
  22.3753,
  0,
  25.0027,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.0027,
  22.3753,
  3.048,
  25.0027,
  22.3753,
  0,
  25.0027,
  30.6504,
  0,
  25.0027,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  25.0027,
  30.6504,
  3.048,
  25.0027,
  30.6504,
  0,
  21.8027,
  30.6504,
  0,
  21.8027,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Window N,
  Window,
  Exterior Window,
  FLOOR 1 PROCEDURE ROOM Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  24.6827,
  30.6504,
  2.5023,
  24.6827,
  30.6504,
  0.5457,
  22.1227,
  30.6504,
  0.5457,
  22.1227,
  30.6504,
  2.5023;

BuildingSurface:Detailed,
  FLOOR 1 PROCEDURE ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 PROCEDURE ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.8027,
  30.6504,
  3.048,
  21.8027,
  30.6504,
  0,
  21.8027,
  22.3753,
  0,
  21.8027,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Floor,
  Floor,
  Ground Floor,
  FLOOR 1 RECEPTION,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.0027,
  22.3753,
  0,
  25.0027,
  30.6504,
  0,
  30.7174,
  30.6504,
  0,
  30.7174,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.0027,
  22.3753,
  3.048,
  30.7174,
  22.3753,
  3.048,
  30.7174,
  30.6504,
  3.048,
  25.0027,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.0027,
  22.3753,
  3.048,
  25.0027,
  22.3753,
  0,
  30.7174,
  22.3753,
  0,
  30.7174,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.7174,
  22.3753,
  3.048,
  30.7174,
  22.3753,
  0,
  30.7174,
  30.6504,
  0,
  30.7174,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 RECEPTION,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  30.7174,
  30.6504,
  3.048,
  30.7174,
  30.6504,
  0,
  25.0027,
  30.6504,
  0,
  25.0027,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 RECEPTION Window N,
  Window,
  Exterior Window,
  FLOOR 1 RECEPTION Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  30.1459,
  30.6504,
  1.8525,
  30.1459,
  30.6504,
  1.1955,
  25.5741,
  30.6504,
  1.1955,
  25.5741,
  30.6504,
  1.8525;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.0027,
  30.6504,
  3.048,
  25.0027,
  30.6504,
  0,
  25.0027,
  22.3753,
  0,
  25.0027,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 RECEPTION HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  8.4307,
  0,
  36.2583,
  22.3753,
  0,
  37.111,
  22.3753,
  0,
  37.111,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  8.4307,
  3.048,
  37.111,
  8.4307,
  3.048,
  37.111,
  22.3753,
  3.048,
  36.2583,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  8.4307,
  3.048,
  36.2583,
  8.4307,
  0,
  37.111,
  8.4307,
  0,
  37.111,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  8.4307,
  3.048,
  37.111,
  8.4307,
  0,
  37.111,
  22.3753,
  0,
  37.111,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  22.3753,
  3.048,
  37.111,
  22.3753,
  0,
  36.2583,
  22.3753,
  0,
  36.2583,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECEPTION HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2583,
  22.3753,
  3.048,
  36.2583,
  22.3753,
  0,
  36.2583,
  8.4307,
  0,
  36.2583,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 RECOVERY ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.9836,
  22.3753,
  0,
  6.9836,
  30.6504,
  0,
  13.0463,
  30.6504,
  0,
  13.0463,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 RECOVERY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.9836,
  22.3753,
  3.048,
  13.0463,
  22.3753,
  3.048,
  13.0463,
  30.6504,
  3.048,
  6.9836,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 RECOVERY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.9836,
  22.3753,
  3.048,
  6.9836,
  22.3753,
  0,
  13.0463,
  22.3753,
  0,
  13.0463,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 RECOVERY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0463,
  22.3753,
  3.048,
  13.0463,
  22.3753,
  0,
  13.0463,
  30.6504,
  0,
  13.0463,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 RECOVERY ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  13.0463,
  30.6504,
  3.048,
  13.0463,
  30.6504,
  0,
  6.9836,
  30.6504,
  0,
  6.9836,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Window N,
  Window,
  Exterior Window,
  FLOOR 1 RECOVERY ROOM Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  12.4401,
  30.6504,
  2.3509,
  12.4401,
  30.6504,
  0.6971,
  7.5899,
  30.6504,
  0.6971,
  7.5899,
  30.6504,
  2.3509;

BuildingSurface:Detailed,
  FLOOR 1 RECOVERY ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 RECOVERY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.9836,
  30.6504,
  3.048,
  6.9836,
  30.6504,
  0,
  6.9836,
  22.3753,
  0,
  6.9836,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SCHEDULING,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9224,
  0,
  0,
  34.9224,
  8.4307,
  0,
  36.2342,
  8.4307,
  0,
  36.2342,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SCHEDULING,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9224,
  0,
  3.048,
  36.2342,
  0,
  3.048,
  36.2342,
  8.4307,
  3.048,
  34.9224,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 SCHEDULING,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  34.9224,
  0,
  3.048,
  34.9224,
  0,
  0,
  36.2342,
  0,
  0,
  36.2342,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 SCHEDULING Window S,
  Window,
  Exterior Window,
  FLOOR 1 SCHEDULING Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  35.0536,
  0,
  1.841,
  35.0536,
  0,
  1.207,
  36.1031,
  0,
  1.207,
  36.1031,
  0,
  1.841;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SCHEDULING,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2342,
  0,
  3.048,
  36.2342,
  0,
  0,
  36.2342,
  8.4307,
  0,
  36.2342,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SCHEDULING,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2342,
  8.4307,
  3.048,
  36.2342,
  8.4307,
  0,
  34.9224,
  8.4307,
  0,
  34.9224,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCHEDULING Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SCHEDULING,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9224,
  8.4307,
  3.048,
  34.9224,
  8.4307,
  0,
  34.9224,
  0,
  0,
  34.9224,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SCRUB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  8.4307,
  0,
  37.111,
  22.3753,
  0,
  37.6704,
  22.3753,
  0,
  37.6704,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SCRUB,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  8.4307,
  3.048,
  37.6704,
  8.4307,
  3.048,
  37.6704,
  22.3753,
  3.048,
  37.111,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 SCRUB,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  8.4307,
  3.048,
  37.111,
  8.4307,
  0,
  37.6704,
  8.4307,
  0,
  37.6704,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SCRUB,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  8.4307,
  3.048,
  37.6704,
  8.4307,
  0,
  37.6704,
  22.3753,
  0,
  37.6704,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SCRUB,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  22.3753,
  3.048,
  37.6704,
  22.3753,
  0,
  37.111,
  22.3753,
  0,
  37.111,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SCRUB Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SCRUB,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.111,
  22.3753,
  3.048,
  37.111,
  22.3753,
  0,
  37.111,
  8.4307,
  0,
  37.111,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SOIL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  8.4307,
  0,
  37.6704,
  22.3753,
  0,
  38.5101,
  22.3753,
  0,
  38.5101,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SOIL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  8.4307,
  3.048,
  38.5101,
  8.4307,
  3.048,
  38.5101,
  22.3753,
  3.048,
  37.6704,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  8.4307,
  3.048,
  37.6704,
  8.4307,
  0,
  38.5101,
  8.4307,
  0,
  38.5101,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  8.4307,
  3.048,
  38.5101,
  8.4307,
  0,
  38.5101,
  22.3753,
  0,
  38.5101,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  22.3753,
  3.048,
  38.5101,
  22.3753,
  0,
  37.6704,
  22.3753,
  0,
  37.6704,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6704,
  22.3753,
  3.048,
  37.6704,
  22.3753,
  0,
  37.6704,
  8.4307,
  0,
  37.6704,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SOIL HOLD,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  8.4307,
  0,
  38.5101,
  22.3753,
  0,
  38.883,
  22.3753,
  0,
  38.883,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SOIL HOLD,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  8.4307,
  3.048,
  38.883,
  8.4307,
  3.048,
  38.883,
  22.3753,
  3.048,
  38.5101,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL HOLD,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  8.4307,
  3.048,
  38.5101,
  8.4307,
  0,
  38.883,
  8.4307,
  0,
  38.883,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL HOLD,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  8.4307,
  3.048,
  38.883,
  8.4307,
  0,
  38.883,
  22.3753,
  0,
  38.883,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL HOLD,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  22.3753,
  3.048,
  38.883,
  22.3753,
  0,
  38.5101,
  22.3753,
  0,
  38.5101,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL HOLD Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL HOLD,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.5101,
  22.3753,
  3.048,
  38.5101,
  22.3753,
  0,
  38.5101,
  8.4307,
  0,
  38.5101,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SOIL WORK,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  8.4307,
  0,
  38.883,
  22.3753,
  0,
  40.082,
  22.3753,
  0,
  40.082,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SOIL WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  8.4307,
  3.048,
  40.082,
  8.4307,
  3.048,
  40.082,
  22.3753,
  3.048,
  38.883,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  8.4307,
  3.048,
  38.883,
  8.4307,
  0,
  40.082,
  8.4307,
  0,
  40.082,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  8.4307,
  3.048,
  40.082,
  8.4307,
  0,
  40.082,
  22.3753,
  0,
  40.082,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  22.3753,
  3.048,
  40.082,
  22.3753,
  0,
  38.883,
  22.3753,
  0,
  38.883,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SOIL WORK Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SOIL WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.883,
  22.3753,
  3.048,
  38.883,
  22.3753,
  0,
  38.883,
  8.4307,
  0,
  38.883,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Floor,
  Floor,
  Ground Floor,
  FLOOR 1 STEP DOWN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.4348,
  22.3753,
  0,
  18.4348,
  30.6504,
  0,
  21.8027,
  30.6504,
  0,
  21.8027,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 STEP DOWN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.4348,
  22.3753,
  3.048,
  21.8027,
  22.3753,
  3.048,
  21.8027,
  30.6504,
  3.048,
  18.4348,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 STEP DOWN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.4348,
  22.3753,
  3.048,
  18.4348,
  22.3753,
  0,
  21.8027,
  22.3753,
  0,
  21.8027,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 STEP DOWN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.8027,
  22.3753,
  3.048,
  21.8027,
  22.3753,
  0,
  21.8027,
  30.6504,
  0,
  21.8027,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 STEP DOWN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  21.8027,
  30.6504,
  3.048,
  21.8027,
  30.6504,
  0,
  18.4348,
  30.6504,
  0,
  18.4348,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 STEP DOWN Window N,
  Window,
  Exterior Window,
  FLOOR 1 STEP DOWN Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  21.4659,
  30.6504,
  2.6404,
  21.4659,
  30.6504,
  0.4076,
  18.7716,
  30.6504,
  0.4076,
  18.7716,
  30.6504,
  2.6404;

BuildingSurface:Detailed,
  FLOOR 1 STEP DOWN Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 STEP DOWN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.4348,
  30.6504,
  3.048,
  18.4348,
  30.6504,
  0,
  18.4348,
  22.3753,
  0,
  18.4348,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 STERILE HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.7174,
  22.3753,
  0,
  30.7174,
  30.6504,
  0,
  37.6333,
  30.6504,
  0,
  37.6333,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 STERILE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.7174,
  22.3753,
  3.048,
  37.6333,
  22.3753,
  3.048,
  37.6333,
  30.6504,
  3.048,
  30.7174,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.7174,
  22.3753,
  3.048,
  30.7174,
  22.3753,
  0,
  37.6333,
  22.3753,
  0,
  37.6333,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6333,
  22.3753,
  3.048,
  37.6333,
  22.3753,
  0,
  37.6333,
  30.6504,
  0,
  37.6333,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 STERILE HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.6333,
  30.6504,
  3.048,
  37.6333,
  30.6504,
  0,
  30.7174,
  30.6504,
  0,
  30.7174,
  30.6504,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 STERILE HALL Window N,
  Window,
  Exterior Window,
  FLOOR 1 STERILE HALL Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  36.9417,
  30.6504,
  1.7052,
  36.9417,
  30.6504,
  1.3428,
  31.409,
  30.6504,
  1.3428,
  31.409,
  30.6504,
  1.7052;

BuildingSurface:Detailed,
  FLOOR 1 STERILE HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.7174,
  30.6504,
  3.048,
  30.7174,
  30.6504,
  0,
  30.7174,
  22.3753,
  0,
  30.7174,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 STERILE STORAGE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  8.4307,
  0,
  40.082,
  22.3753,
  0,
  42.7203,
  22.3753,
  0,
  42.7203,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 STERILE STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  8.4307,
  3.048,
  42.7203,
  8.4307,
  3.048,
  42.7203,
  22.3753,
  3.048,
  40.082,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  8.4307,
  3.048,
  40.082,
  8.4307,
  0,
  42.7203,
  8.4307,
  0,
  42.7203,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  8.4307,
  3.048,
  42.7203,
  8.4307,
  0,
  42.7203,
  22.3753,
  0,
  42.7203,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  22.3753,
  3.048,
  42.7203,
  22.3753,
  0,
  40.082,
  22.3753,
  0,
  40.082,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STERILE STORAGE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 STERILE STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.082,
  22.3753,
  3.048,
  40.082,
  22.3753,
  0,
  40.082,
  8.4307,
  0,
  40.082,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 STORAGE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6979,
  0,
  0,
  9.6979,
  8.4307,
  0,
  19.8358,
  8.4307,
  0,
  19.8358,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6979,
  0,
  3.048,
  19.8358,
  0,
  3.048,
  19.8358,
  8.4307,
  3.048,
  9.6979,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 STORAGE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.6979,
  0,
  3.048,
  9.6979,
  0,
  0,
  19.8358,
  0,
  0,
  19.8358,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 STORAGE Window S,
  Window,
  Exterior Window,
  FLOOR 1 STORAGE Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  10.7117,
  0,
  1.9875,
  10.7117,
  0,
  1.0605,
  18.822,
  0,
  1.0605,
  18.822,
  0,
  1.9875;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  19.8358,
  0,
  3.048,
  19.8358,
  0,
  0,
  19.8358,
  8.4307,
  0,
  19.8358,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  19.8358,
  8.4307,
  3.048,
  19.8358,
  8.4307,
  0,
  9.6979,
  8.4307,
  0,
  9.6979,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 STORAGE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 STORAGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6979,
  8.4307,
  3.048,
  9.6979,
  8.4307,
  0,
  9.6979,
  0,
  0,
  9.6979,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 SUB-STERILE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1093,
  0,
  0,
  27.1093,
  8.4307,
  0,
  29.2692,
  8.4307,
  0,
  29.2692,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 SUB-STERILE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1093,
  0,
  3.048,
  29.2692,
  0,
  3.048,
  29.2692,
  8.4307,
  3.048,
  27.1093,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 SUB-STERILE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  27.1093,
  0,
  3.048,
  27.1093,
  0,
  0,
  29.2692,
  0,
  0,
  29.2692,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 SUB-STERILE Window S,
  Window,
  Exterior Window,
  FLOOR 1 SUB-STERILE Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  27.3253,
  0,
  2.2994,
  27.3253,
  0,
  0.7486,
  29.0532,
  0,
  0.7486,
  29.0532,
  0,
  2.2994;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 SUB-STERILE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.2692,
  0,
  3.048,
  29.2692,
  0,
  0,
  29.2692,
  8.4307,
  0,
  29.2692,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 SUB-STERILE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.2692,
  8.4307,
  3.048,
  29.2692,
  8.4307,
  0,
  27.1093,
  8.4307,
  0,
  27.1093,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 SUB-STERILE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 SUB-STERILE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1093,
  8.4307,
  3.048,
  27.1093,
  8.4307,
  0,
  27.1093,
  0,
  0,
  27.1093,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Floor,
  Floor,
  Ground Floor,
  FLOOR 1 UTILITY HALL,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6333,
  22.3753,
  0,
  37.6333,
  30.6504,
  0,
  40.507,
  30.6504,
  0,
  40.507,
  22.3753,
  0;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 UTILITY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6333,
  22.3753,
  3.048,
  40.507,
  22.3753,
  3.048,
  40.507,
  30.6504,
  3.048,
  37.6333,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6333,
  22.3753,
  3.048,
  37.6333,
  22.3753,
  0,
  40.507,
  22.3753,
  0,
  40.507,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.507,
  22.3753,
  3.048,
  40.507,
  22.3753,
  0,
  40.507,
  30.6504,
  0,
  40.507,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Wall N,
  Wall,
  Exterior Wall,
  FLOOR 1 UTILITY HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  40.507,
  30.6504,
  3.048,
  40.507,
  30.6504,
  0,
  37.6333,
  30.6504,
  0,
  37.6333,
  30.6504,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.6333,
  30.6504,
  3.048,
  37.6333,
  30.6504,
  0,
  37.6333,
  22.3753,
  0,
  37.6333,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Floor,
  Floor,
  Ground Floor,
  FLOOR 1 UTILITY JANITOR,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  8.4307,
  0,
  42.7203,
  22.3753,
  0,
  43,
  22.3753,
  0,
  43,
  8.4307,
  0;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 UTILITY JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  8.4307,
  3.048,
  43,
  8.4307,
  3.048,
  43,
  22.3753,
  3.048,
  42.7203,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Wall S,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  8.4307,
  3.048,
  42.7203,
  8.4307,
  0,
  43,
  8.4307,
  0,
  43,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Wall E,
  Wall,
  Exterior Wall,
  FLOOR 1 UTILITY JANITOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  8.4307,
  3.048,
  43,
  8.4307,
  0,
  43,
  22.3753,
  0,
  43,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  22.3753,
  3.048,
  43,
  22.3753,
  0,
  42.7203,
  22.3753,
  0,
  42.7203,
  22.3753,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY JANITOR Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.7203,
  22.3753,
  3.048,
  42.7203,
  22.3753,
  0,
  42.7203,
  8.4307,
  0,
  42.7203,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Floor,
  Floor,
  Ground Floor,
  FLOOR 1 UTILITY ROOM,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.9547,
  0,
  0,
  30.9547,
  8.4307,
  0,
  34.9224,
  8.4307,
  0,
  34.9224,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 UTILITY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.9547,
  0,
  3.048,
  34.9224,
  0,
  3.048,
  34.9224,
  8.4307,
  3.048,
  30.9547,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 UTILITY ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  30.9547,
  0,
  3.048,
  30.9547,
  0,
  0,
  34.9224,
  0,
  0,
  34.9224,
  0,
  3.048;

FenestrationSurface:Detailed,
  FLOOR 1 UTILITY ROOM Window S,
  Window,
  Exterior Window,
  FLOOR 1 UTILITY ROOM Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  31.3515,
  0,
  1.8399,
  31.3515,
  0,
  1.2081,
  34.5256,
  0,
  1.2081,
  34.5256,
  0,
  1.8399;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9224,
  0,
  3.048,
  34.9224,
  0,
  0,
  34.9224,
  8.4307,
  0,
  34.9224,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9224,
  8.4307,
  3.048,
  34.9224,
  8.4307,
  0,
  30.9547,
  8.4307,
  0,
  30.9547,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 UTILITY ROOM Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 UTILITY ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  30.9547,
  8.4307,
  3.048,
  30.9547,
  8.4307,
  0,
  30.9547,
  0,
  0,
  30.9547,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Floor,
  Floor,
  Ground Floor,
  FLOOR 1 VESTIBULE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.8533,
  0,
  0,
  37.8533,
  8.4307,
  0,
  38.6469,
  8.4307,
  0,
  38.6469,
  0,
  0;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 1 VESTIBULE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.8533,
  0,
  3.048,
  38.6469,
  0,
  3.048,
  38.6469,
  8.4307,
  3.048,
  37.8533,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Wall S,
  Wall,
  Exterior Wall,
  FLOOR 1 VESTIBULE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.8533,
  0,
  3.048,
  37.8533,
  0,
  0,
  38.6469,
  0,
  0,
  38.6469,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Wall E,
  Wall,
  Interior Partition,
  FLOOR 1 VESTIBULE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.6469,
  0,
  3.048,
  38.6469,
  0,
  0,
  38.6469,
  8.4307,
  0,
  38.6469,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Wall N,
  Wall,
  Interior Partition,
  FLOOR 1 VESTIBULE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.6469,
  8.4307,
  3.048,
  38.6469,
  8.4307,
  0,
  37.8533,
  8.4307,
  0,
  37.8533,
  8.4307,
  3.048;

BuildingSurface:Detailed,
  FLOOR 1 VESTIBULE Wall W,
  Wall,
  Interior Partition,
  FLOOR 1 VESTIBULE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.8533,
  8.4307,
  3.048,
  37.8533,
  8.4307,
  0,
  37.8533,
  0,
  0,
  37.8533,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Floor,
  Floor,
  Interior Slab,
  FLOOR 2 CONFERENCE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.6675,
  20.013,
  3.048,
  7.6675,
  28.8346,
  3.048,
  11.2065,
  28.8346,
  3.048,
  11.2065,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 CONFERENCE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.6675,
  20.013,
  6.096,
  11.2065,
  20.013,
  6.096,
  11.2065,
  28.8346,
  6.096,
  7.6675,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.6675,
  20.013,
  6.096,
  7.6675,
  20.013,
  3.048,
  11.2065,
  20.013,
  3.048,
  11.2065,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.2065,
  20.013,
  6.096,
  11.2065,
  20.013,
  3.048,
  11.2065,
  28.8346,
  3.048,
  11.2065,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 CONFERENCE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  11.2065,
  28.8346,
  6.096,
  11.2065,
  28.8346,
  3.048,
  7.6675,
  28.8346,
  3.048,
  7.6675,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 CONFERENCE Window N,
  Window,
  Exterior Window,
  FLOOR 2 CONFERENCE Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  10.8526,
  28.8346,
  5.7912,
  10.8526,
  28.8346,
  3.3528,
  8.0214,
  28.8346,
  3.3528,
  8.0214,
  28.8346,
  5.7912;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.6675,
  28.8346,
  6.096,
  7.6675,
  28.8346,
  3.048,
  7.6675,
  20.013,
  3.048,
  7.6675,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  9.5521,
  3.048,
  0,
  20.013,
  3.048,
  0.5688,
  20.013,
  3.048,
  0.5688,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  9.5521,
  6.096,
  0.5688,
  9.5521,
  6.096,
  0.5688,
  20.013,
  6.096,
  0,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  9.5521,
  6.096,
  0,
  9.5521,
  3.048,
  0.5688,
  9.5521,
  3.048,
  0.5688,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  9.5521,
  6.096,
  0.5688,
  9.5521,
  3.048,
  0.5688,
  20.013,
  3.048,
  0.5688,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  20.013,
  6.096,
  0.5688,
  20.013,
  3.048,
  0,
  20.013,
  3.048,
  0,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 CONFERENCE TOILET Wall W,
  Wall,
  Exterior Wall,
  FLOOR 2 CONFERENCE TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  20.013,
  6.096,
  0,
  20.013,
  3.048,
  0,
  9.5521,
  3.048,
  0,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Floor,
  Floor,
  Interior Slab,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  9.5521,
  3.048,
  0.5688,
  20.013,
  3.048,
  1.1901,
  20.013,
  3.048,
  1.1901,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  9.5521,
  6.096,
  1.1901,
  9.5521,
  6.096,
  1.1901,
  20.013,
  6.096,
  0.5688,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  9.5521,
  6.096,
  0.5688,
  9.5521,
  3.048,
  1.1901,
  9.5521,
  3.048,
  1.1901,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  9.5521,
  6.096,
  1.1901,
  9.5521,
  3.048,
  1.1901,
  20.013,
  3.048,
  1.1901,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  20.013,
  6.096,
  1.1901,
  20.013,
  3.048,
  0.5688,
  20.013,
  3.048,
  0.5688,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 DICTATION Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 DICTATION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.5688,
  20.013,
  6.096,
  0.5688,
  20.013,
  3.048,
  0.5688,
  9.5521,
  3.048,
  0.5688,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.5707,
  0,
  3.048,
  9.5707,
  9.5521,
  3.048,
  13.0725,
  9.5521,
  3.048,
  13.0725,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.5707,
  0,
  6.096,
  13.0725,
  0,
  6.096,
  13.0725,
  9.5521,
  6.096,
  9.5707,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.5707,
  0,
  6.096,
  9.5707,
  0,
  3.048,
  13.0725,
  0,
  3.048,
  13.0725,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 1 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 1 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  9.9209,
  0,
  5.7912,
  9.9209,
  0,
  3.3528,
  12.7223,
  0,
  3.3528,
  12.7223,
  0,
  5.7912;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0725,
  0,
  6.096,
  13.0725,
  0,
  3.048,
  13.0725,
  9.5521,
  3.048,
  13.0725,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0725,
  9.5521,
  6.096,
  13.0725,
  9.5521,
  3.048,
  9.5707,
  9.5521,
  3.048,
  9.5707,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.5707,
  9.5521,
  6.096,
  9.5707,
  9.5521,
  3.048,
  9.5707,
  0,
  3.048,
  9.5707,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.368,
  0,
  3.048,
  26.368,
  9.5521,
  3.048,
  31.6203,
  9.5521,
  3.048,
  31.6203,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.368,
  0,
  6.096,
  31.6203,
  0,
  6.096,
  31.6203,
  9.5521,
  6.096,
  26.368,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  26.368,
  0,
  6.096,
  26.368,
  0,
  3.048,
  31.6203,
  0,
  3.048,
  31.6203,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 2 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 2 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  26.8933,
  0,
  4.9701,
  26.8933,
  0,
  4.1739,
  31.0951,
  0,
  4.1739,
  31.0951,
  0,
  4.9701;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.6203,
  0,
  6.096,
  31.6203,
  0,
  3.048,
  31.6203,
  9.5521,
  3.048,
  31.6203,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.6203,
  9.5521,
  6.096,
  31.6203,
  9.5521,
  3.048,
  26.368,
  9.5521,
  3.048,
  26.368,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.368,
  9.5521,
  6.096,
  26.368,
  9.5521,
  3.048,
  26.368,
  0,
  3.048,
  26.368,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.2065,
  20.013,
  3.048,
  11.2065,
  28.8346,
  3.048,
  18.789,
  28.8346,
  3.048,
  18.789,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.2065,
  20.013,
  6.096,
  18.789,
  20.013,
  6.096,
  18.789,
  28.8346,
  6.096,
  11.2065,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.2065,
  20.013,
  6.096,
  11.2065,
  20.013,
  3.048,
  18.789,
  20.013,
  3.048,
  18.789,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.789,
  20.013,
  6.096,
  18.789,
  20.013,
  3.048,
  18.789,
  28.8346,
  3.048,
  18.789,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  18.789,
  28.8346,
  6.096,
  18.789,
  28.8346,
  3.048,
  11.2065,
  28.8346,
  3.048,
  11.2065,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 3 Window N,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 3 Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  18.0308,
  28.8346,
  5.013,
  18.0308,
  28.8346,
  4.131,
  11.9648,
  28.8346,
  4.131,
  11.9648,
  28.8346,
  5.013;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 3 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.2065,
  28.8346,
  6.096,
  11.2065,
  28.8346,
  3.048,
  11.2065,
  20.013,
  3.048,
  11.2065,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.4718,
  0,
  3.048,
  35.4718,
  9.5521,
  3.048,
  36.2884,
  9.5521,
  3.048,
  36.2884,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.4718,
  0,
  6.096,
  36.2884,
  0,
  6.096,
  36.2884,
  9.5521,
  6.096,
  35.4718,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  35.4718,
  0,
  6.096,
  35.4718,
  0,
  3.048,
  36.2884,
  0,
  3.048,
  36.2884,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 4 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 4 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  35.5535,
  0,
  5.7912,
  35.5535,
  0,
  3.3528,
  36.2067,
  0,
  3.3528,
  36.2067,
  0,
  5.7912;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2884,
  0,
  6.096,
  36.2884,
  0,
  3.048,
  36.2884,
  9.5521,
  3.048,
  36.2884,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2884,
  9.5521,
  6.096,
  36.2884,
  9.5521,
  3.048,
  35.4718,
  9.5521,
  3.048,
  35.4718,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 4 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.4718,
  9.5521,
  6.096,
  35.4718,
  9.5521,
  3.048,
  35.4718,
  0,
  3.048,
  35.4718,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0725,
  0,
  3.048,
  13.0725,
  9.5521,
  3.048,
  16.477,
  9.5521,
  3.048,
  16.477,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0725,
  0,
  6.096,
  16.477,
  0,
  6.096,
  16.477,
  9.5521,
  6.096,
  13.0725,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  13.0725,
  0,
  6.096,
  13.0725,
  0,
  3.048,
  16.477,
  0,
  3.048,
  16.477,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 5 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 5 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  13.413,
  0,
  5.5543,
  13.413,
  0,
  3.5897,
  16.1366,
  0,
  3.5897,
  16.1366,
  0,
  5.5543;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.477,
  0,
  6.096,
  16.477,
  0,
  3.048,
  16.477,
  9.5521,
  3.048,
  16.477,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.477,
  9.5521,
  6.096,
  16.477,
  9.5521,
  3.048,
  13.0725,
  9.5521,
  3.048,
  13.0725,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 5 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.0725,
  9.5521,
  6.096,
  13.0725,
  9.5521,
  3.048,
  13.0725,
  0,
  3.048,
  13.0725,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.18,
  0,
  3.048,
  24.18,
  9.5521,
  3.048,
  26.368,
  9.5521,
  3.048,
  26.368,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.18,
  0,
  6.096,
  26.368,
  0,
  6.096,
  26.368,
  9.5521,
  6.096,
  24.18,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  24.18,
  0,
  6.096,
  24.18,
  0,
  3.048,
  26.368,
  0,
  3.048,
  26.368,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 6 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 6 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  24.3988,
  0,
  5.6457,
  24.3988,
  0,
  3.4983,
  26.1492,
  0,
  3.4983,
  26.1492,
  0,
  5.6457;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.368,
  0,
  6.096,
  26.368,
  0,
  3.048,
  26.368,
  9.5521,
  3.048,
  26.368,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.368,
  9.5521,
  6.096,
  26.368,
  9.5521,
  3.048,
  24.18,
  9.5521,
  3.048,
  24.18,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 6 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.18,
  9.5521,
  6.096,
  24.18,
  9.5521,
  3.048,
  24.18,
  0,
  3.048,
  24.18,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 7,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.477,
  0,
  3.048,
  16.477,
  9.5521,
  3.048,
  24.18,
  9.5521,
  3.048,
  24.18,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 7,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.477,
  0,
  6.096,
  24.18,
  0,
  6.096,
  24.18,
  9.5521,
  6.096,
  16.477,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  16.477,
  0,
  6.096,
  16.477,
  0,
  3.048,
  24.18,
  0,
  3.048,
  24.18,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 7 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 7 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  17.2473,
  0,
  4.9784,
  17.2473,
  0,
  4.1656,
  23.4097,
  0,
  4.1656,
  23.4097,
  0,
  4.9784;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 7,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.18,
  0,
  6.096,
  24.18,
  0,
  3.048,
  24.18,
  9.5521,
  3.048,
  24.18,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 7,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.18,
  9.5521,
  6.096,
  24.18,
  9.5521,
  3.048,
  16.477,
  9.5521,
  3.048,
  16.477,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 7 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 7,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  16.477,
  9.5521,
  6.096,
  16.477,
  9.5521,
  3.048,
  16.477,
  0,
  3.048,
  16.477,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 8,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.789,
  20.013,
  3.048,
  18.789,
  28.8346,
  3.048,
  21.6321,
  28.8346,
  3.048,
  21.6321,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 8,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.789,
  20.013,
  6.096,
  21.6321,
  20.013,
  6.096,
  21.6321,
  28.8346,
  6.096,
  18.789,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 8,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.789,
  20.013,
  6.096,
  18.789,
  20.013,
  3.048,
  21.6321,
  20.013,
  3.048,
  21.6321,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 8,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.6321,
  20.013,
  6.096,
  21.6321,
  20.013,
  3.048,
  21.6321,
  28.8346,
  3.048,
  21.6321,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  21.6321,
  28.8346,
  6.096,
  21.6321,
  28.8346,
  3.048,
  18.789,
  28.8346,
  3.048,
  18.789,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 8 Window N,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 8 Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  21.3478,
  28.8346,
  5.6731,
  21.3478,
  28.8346,
  3.4709,
  19.0734,
  28.8346,
  3.4709,
  19.0734,
  28.8346,
  5.6731;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 8 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 8,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.789,
  28.8346,
  6.096,
  18.789,
  28.8346,
  3.048,
  18.789,
  20.013,
  3.048,
  18.789,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM 9,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.6203,
  0,
  3.048,
  31.6203,
  9.5521,
  3.048,
  35.4718,
  9.5521,
  3.048,
  35.4718,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM 9,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.6203,
  0,
  6.096,
  35.4718,
  0,
  6.096,
  35.4718,
  9.5521,
  6.096,
  31.6203,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM 9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31.6203,
  0,
  6.096,
  31.6203,
  0,
  3.048,
  35.4718,
  0,
  3.048,
  35.4718,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 EXAM 9 Window S,
  Window,
  Exterior Window,
  FLOOR 2 EXAM 9 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  32.0054,
  0,
  4.9791,
  32.0054,
  0,
  4.1649,
  35.0867,
  0,
  4.1649,
  35.0867,
  0,
  4.9791;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 9,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.4718,
  0,
  6.096,
  35.4718,
  0,
  3.048,
  35.4718,
  9.5521,
  3.048,
  35.4718,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 9,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.4718,
  9.5521,
  6.096,
  35.4718,
  9.5521,
  3.048,
  31.6203,
  9.5521,
  3.048,
  31.6203,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM 9 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM 9,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.6203,
  9.5521,
  6.096,
  31.6203,
  9.5521,
  3.048,
  31.6203,
  0,
  3.048,
  31.6203,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1047,
  20.013,
  3.048,
  41.1047,
  28.8346,
  3.048,
  43,
  28.8346,
  3.048,
  43,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1047,
  20.013,
  6.096,
  43,
  20.013,
  6.096,
  43,
  28.8346,
  6.096,
  41.1047,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1047,
  20.013,
  6.096,
  41.1047,
  20.013,
  3.048,
  43,
  20.013,
  3.048,
  43,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Wall E,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM HALL 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  20.013,
  6.096,
  43,
  20.013,
  3.048,
  43,
  28.8346,
  3.048,
  43,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 EXAM HALL 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  28.8346,
  6.096,
  43,
  28.8346,
  3.048,
  41.1047,
  28.8346,
  3.048,
  41.1047,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1047,
  28.8346,
  6.096,
  41.1047,
  28.8346,
  3.048,
  41.1047,
  20.013,
  3.048,
  41.1047,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  9.5521,
  3.048,
  1.1901,
  20.013,
  3.048,
  2.7885,
  20.013,
  3.048,
  2.7885,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  9.5521,
  6.096,
  2.7885,
  9.5521,
  6.096,
  2.7885,
  20.013,
  6.096,
  1.1901,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  9.5521,
  6.096,
  1.1901,
  9.5521,
  3.048,
  2.7885,
  9.5521,
  3.048,
  2.7885,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  9.5521,
  6.096,
  2.7885,
  9.5521,
  3.048,
  2.7885,
  20.013,
  3.048,
  2.7885,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  20.013,
  6.096,
  2.7885,
  20.013,
  3.048,
  1.1901,
  20.013,
  3.048,
  1.1901,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.1901,
  20.013,
  6.096,
  1.1901,
  20.013,
  3.048,
  1.1901,
  9.5521,
  3.048,
  1.1901,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  9.5521,
  3.048,
  2.7885,
  20.013,
  3.048,
  4.3868,
  20.013,
  3.048,
  4.3868,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  9.5521,
  6.096,
  4.3868,
  9.5521,
  6.096,
  4.3868,
  20.013,
  6.096,
  2.7885,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  9.5521,
  6.096,
  2.7885,
  9.5521,
  3.048,
  4.3868,
  9.5521,
  3.048,
  4.3868,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  9.5521,
  6.096,
  4.3868,
  9.5521,
  3.048,
  4.3868,
  20.013,
  3.048,
  4.3868,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  20.013,
  6.096,
  4.3868,
  20.013,
  3.048,
  2.7885,
  20.013,
  3.048,
  2.7885,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 3 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  2.7885,
  20.013,
  6.096,
  2.7885,
  20.013,
  3.048,
  2.7885,
  9.5521,
  3.048,
  2.7885,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  9.5521,
  3.048,
  4.3868,
  20.013,
  3.048,
  6.1448,
  20.013,
  3.048,
  6.1448,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  9.5521,
  6.096,
  6.1448,
  9.5521,
  6.096,
  6.1448,
  20.013,
  6.096,
  4.3868,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  9.5521,
  6.096,
  4.3868,
  9.5521,
  3.048,
  6.1448,
  9.5521,
  3.048,
  6.1448,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  9.5521,
  6.096,
  6.1448,
  9.5521,
  3.048,
  6.1448,
  20.013,
  3.048,
  6.1448,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  20.013,
  6.096,
  6.1448,
  20.013,
  3.048,
  4.3868,
  20.013,
  3.048,
  4.3868,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 4 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 4,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.3868,
  20.013,
  6.096,
  4.3868,
  20.013,
  3.048,
  4.3868,
  9.5521,
  3.048,
  4.3868,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  9.5521,
  3.048,
  6.1448,
  20.013,
  3.048,
  7.9027,
  20.013,
  3.048,
  7.9027,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  9.5521,
  6.096,
  7.9027,
  9.5521,
  6.096,
  7.9027,
  20.013,
  6.096,
  6.1448,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  9.5521,
  6.096,
  6.1448,
  9.5521,
  3.048,
  7.9027,
  9.5521,
  3.048,
  7.9027,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  9.5521,
  6.096,
  7.9027,
  9.5521,
  3.048,
  7.9027,
  20.013,
  3.048,
  7.9027,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  20.013,
  6.096,
  7.9027,
  20.013,
  3.048,
  6.1448,
  20.013,
  3.048,
  6.1448,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 5 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 5,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1448,
  20.013,
  6.096,
  6.1448,
  20.013,
  3.048,
  6.1448,
  9.5521,
  3.048,
  6.1448,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  9.5521,
  3.048,
  7.9027,
  20.013,
  3.048,
  9.6607,
  20.013,
  3.048,
  9.6607,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  9.5521,
  6.096,
  9.6607,
  9.5521,
  6.096,
  9.6607,
  20.013,
  6.096,
  7.9027,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  9.5521,
  6.096,
  7.9027,
  9.5521,
  3.048,
  9.6607,
  9.5521,
  3.048,
  9.6607,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  9.5521,
  6.096,
  9.6607,
  9.5521,
  3.048,
  9.6607,
  20.013,
  3.048,
  9.6607,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  20.013,
  6.096,
  9.6607,
  20.013,
  3.048,
  7.9027,
  20.013,
  3.048,
  7.9027,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 EXAM HALL 6 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 EXAM HALL 6,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.9027,
  20.013,
  6.096,
  7.9027,
  20.013,
  3.048,
  7.9027,
  9.5521,
  3.048,
  7.9027,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Floor,
  Floor,
  Interior Slab,
  FLOOR 2 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.4415,
  20.013,
  3.048,
  40.4415,
  28.8346,
  3.048,
  41.1047,
  28.8346,
  3.048,
  41.1047,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.4415,
  20.013,
  6.096,
  41.1047,
  20.013,
  6.096,
  41.1047,
  28.8346,
  6.096,
  40.4415,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.4415,
  20.013,
  6.096,
  40.4415,
  20.013,
  3.048,
  41.1047,
  20.013,
  3.048,
  41.1047,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.1047,
  20.013,
  6.096,
  41.1047,
  20.013,
  3.048,
  41.1047,
  28.8346,
  3.048,
  41.1047,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 JANITOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  41.1047,
  28.8346,
  6.096,
  41.1047,
  28.8346,
  3.048,
  40.4415,
  28.8346,
  3.048,
  40.4415,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 JANITOR Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.4415,
  28.8346,
  6.096,
  40.4415,
  28.8346,
  3.048,
  40.4415,
  20.013,
  3.048,
  40.4415,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Floor,
  Floor,
  Interior Slab,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  9.5521,
  3.048,
  9.6607,
  20.013,
  3.048,
  10.371,
  20.013,
  3.048,
  10.371,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  9.5521,
  6.096,
  10.371,
  9.5521,
  6.096,
  10.371,
  20.013,
  6.096,
  9.6607,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  9.5521,
  6.096,
  9.6607,
  9.5521,
  3.048,
  10.371,
  9.5521,
  3.048,
  10.371,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  9.5521,
  6.096,
  10.371,
  9.5521,
  3.048,
  10.371,
  20.013,
  3.048,
  10.371,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  20.013,
  6.096,
  10.371,
  20.013,
  3.048,
  9.6607,
  20.013,
  3.048,
  9.6607,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 LOUNGE Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.6607,
  20.013,
  6.096,
  9.6607,
  20.013,
  3.048,
  9.6607,
  9.5521,
  3.048,
  9.6607,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  9.5521,
  3.048,
  10.371,
  20.013,
  3.048,
  11.7035,
  20.013,
  3.048,
  11.7035,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  9.5521,
  6.096,
  11.7035,
  9.5521,
  6.096,
  11.7035,
  20.013,
  6.096,
  10.371,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  9.5521,
  6.096,
  10.371,
  9.5521,
  3.048,
  11.7035,
  9.5521,
  3.048,
  11.7035,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  9.5521,
  6.096,
  11.7035,
  9.5521,
  3.048,
  11.7035,
  20.013,
  3.048,
  11.7035,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  20.013,
  6.096,
  11.7035,
  20.013,
  3.048,
  10.371,
  20.013,
  3.048,
  10.371,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  10.371,
  20.013,
  6.096,
  10.371,
  20.013,
  3.048,
  10.371,
  9.5521,
  3.048,
  10.371,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  9.5521,
  3.048,
  11.7035,
  20.013,
  3.048,
  13.3019,
  20.013,
  3.048,
  13.3019,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  9.5521,
  6.096,
  13.3019,
  9.5521,
  6.096,
  13.3019,
  20.013,
  6.096,
  11.7035,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  9.5521,
  6.096,
  11.7035,
  9.5521,
  3.048,
  13.3019,
  9.5521,
  3.048,
  13.3019,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  9.5521,
  6.096,
  13.3019,
  9.5521,
  3.048,
  13.3019,
  20.013,
  3.048,
  13.3019,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  20.013,
  6.096,
  13.3019,
  20.013,
  3.048,
  11.7035,
  20.013,
  3.048,
  11.7035,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 NURSE STATION 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 NURSE STATION 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  11.7035,
  20.013,
  6.096,
  11.7035,
  20.013,
  3.048,
  11.7035,
  9.5521,
  3.048,
  11.7035,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Floor,
  Floor,
  Interior Slab,
  FLOOR 2 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.7695,
  20.013,
  3.048,
  1.7695,
  28.8346,
  3.048,
  7.6675,
  28.8346,
  3.048,
  7.6675,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.7695,
  20.013,
  6.096,
  7.6675,
  20.013,
  6.096,
  7.6675,
  28.8346,
  6.096,
  1.7695,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.7695,
  20.013,
  6.096,
  1.7695,
  20.013,
  3.048,
  7.6675,
  20.013,
  3.048,
  7.6675,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.6675,
  20.013,
  6.096,
  7.6675,
  20.013,
  3.048,
  7.6675,
  28.8346,
  3.048,
  7.6675,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  7.6675,
  28.8346,
  6.096,
  7.6675,
  28.8346,
  3.048,
  1.7695,
  28.8346,
  3.048,
  1.7695,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 OFFICE Window N,
  Window,
  Exterior Window,
  FLOOR 2 OFFICE Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  7.0777,
  28.8346,
  5.423,
  7.0777,
  28.8346,
  3.721,
  2.3593,
  28.8346,
  3.721,
  2.3593,
  28.8346,
  5.423;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.7695,
  28.8346,
  6.096,
  1.7695,
  28.8346,
  3.048,
  1.7695,
  20.013,
  3.048,
  1.7695,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  9.5521,
  3.048,
  13.3019,
  20.013,
  3.048,
  17.2451,
  20.013,
  3.048,
  17.2451,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  9.5521,
  6.096,
  17.2451,
  9.5521,
  6.096,
  17.2451,
  20.013,
  6.096,
  13.3019,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  9.5521,
  6.096,
  13.3019,
  9.5521,
  3.048,
  17.2451,
  9.5521,
  3.048,
  17.2451,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  9.5521,
  6.096,
  17.2451,
  9.5521,
  3.048,
  17.2451,
  20.013,
  3.048,
  17.2451,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  20.013,
  6.096,
  17.2451,
  20.013,
  3.048,
  13.3019,
  20.013,
  3.048,
  13.3019,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 OFFICE HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  13.3019,
  20.013,
  6.096,
  13.3019,
  20.013,
  3.048,
  13.3019,
  9.5521,
  3.048,
  13.3019,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Floor,
  Floor,
  Interior Slab,
  FLOOR 2 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.048,
  0,
  9.5521,
  3.048,
  9.5707,
  9.5521,
  3.048,
  9.5707,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  6.096,
  9.5707,
  0,
  6.096,
  9.5707,
  9.5521,
  6.096,
  0,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 RECEPTION,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  6.096,
  0,
  0,
  3.048,
  9.5707,
  0,
  3.048,
  9.5707,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 RECEPTION Window S,
  Window,
  Exterior Window,
  FLOOR 2 RECEPTION Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.9571,
  0,
  5.5539,
  0.9571,
  0,
  3.5901,
  8.6136,
  0,
  3.5901,
  8.6136,
  0,
  5.5539;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.5707,
  0,
  6.096,
  9.5707,
  0,
  3.048,
  9.5707,
  9.5521,
  3.048,
  9.5707,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.5707,
  9.5521,
  6.096,
  9.5707,
  9.5521,
  3.048,
  0,
  9.5521,
  3.048,
  0,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION Wall W,
  Wall,
  Exterior Wall,
  FLOOR 2 RECEPTION,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  9.5521,
  6.096,
  0,
  9.5521,
  3.048,
  0,
  0,
  3.048,
  0,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 2 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.5143,
  0,
  3.048,
  37.5143,
  9.5521,
  3.048,
  43,
  9.5521,
  3.048,
  43,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.5143,
  0,
  6.096,
  43,
  0,
  6.096,
  43,
  9.5521,
  6.096,
  37.5143,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 RECEPTION HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.5143,
  0,
  6.096,
  37.5143,
  0,
  3.048,
  43,
  0,
  3.048,
  43,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Wall E,
  Wall,
  Exterior Wall,
  FLOOR 2 RECEPTION HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  0,
  6.096,
  43,
  0,
  3.048,
  43,
  9.5521,
  3.048,
  43,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  9.5521,
  6.096,
  43,
  9.5521,
  3.048,
  37.5143,
  9.5521,
  3.048,
  37.5143,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.5143,
  9.5521,
  6.096,
  37.5143,
  9.5521,
  3.048,
  37.5143,
  0,
  3.048,
  37.5143,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  9.5521,
  3.048,
  17.2451,
  20.013,
  3.048,
  18.3645,
  20.013,
  3.048,
  18.3645,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  9.5521,
  6.096,
  18.3645,
  9.5521,
  6.096,
  18.3645,
  20.013,
  6.096,
  17.2451,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  9.5521,
  6.096,
  17.2451,
  9.5521,
  3.048,
  18.3645,
  9.5521,
  3.048,
  18.3645,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  9.5521,
  6.096,
  18.3645,
  9.5521,
  3.048,
  18.3645,
  20.013,
  3.048,
  18.3645,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  20.013,
  6.096,
  18.3645,
  20.013,
  3.048,
  17.2451,
  20.013,
  3.048,
  17.2451,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 RECEPTION TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 RECEPTION TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.2451,
  20.013,
  6.096,
  17.2451,
  20.013,
  3.048,
  17.2451,
  9.5521,
  3.048,
  17.2451,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  9.5521,
  3.048,
  18.3645,
  20.013,
  3.048,
  21.2419,
  20.013,
  3.048,
  21.2419,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  9.5521,
  6.096,
  21.2419,
  9.5521,
  6.096,
  21.2419,
  20.013,
  6.096,
  18.3645,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  9.5521,
  6.096,
  18.3645,
  9.5521,
  3.048,
  21.2419,
  9.5521,
  3.048,
  21.2419,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  9.5521,
  6.096,
  21.2419,
  9.5521,
  3.048,
  21.2419,
  20.013,
  3.048,
  21.2419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  20.013,
  6.096,
  21.2419,
  20.013,
  3.048,
  18.3645,
  20.013,
  3.048,
  18.3645,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  18.3645,
  20.013,
  6.096,
  18.3645,
  20.013,
  3.048,
  18.3645,
  9.5521,
  3.048,
  18.3645,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  9.5521,
  3.048,
  21.2419,
  20.013,
  3.048,
  24.2789,
  20.013,
  3.048,
  24.2789,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  9.5521,
  6.096,
  24.2789,
  9.5521,
  6.096,
  24.2789,
  20.013,
  6.096,
  21.2419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  9.5521,
  6.096,
  21.2419,
  9.5521,
  3.048,
  24.2789,
  9.5521,
  3.048,
  24.2789,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  9.5521,
  6.096,
  24.2789,
  9.5521,
  3.048,
  24.2789,
  20.013,
  3.048,
  24.2789,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  20.013,
  6.096,
  24.2789,
  20.013,
  3.048,
  21.2419,
  20.013,
  3.048,
  21.2419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 SCHEDULING 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 SCHEDULING 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.2419,
  20.013,
  6.096,
  21.2419,
  20.013,
  3.048,
  21.2419,
  9.5521,
  3.048,
  21.2419,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  9.5521,
  3.048,
  24.2789,
  20.013,
  3.048,
  24.776,
  20.013,
  3.048,
  24.776,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  9.5521,
  6.096,
  24.776,
  9.5521,
  6.096,
  24.776,
  20.013,
  6.096,
  24.2789,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  9.5521,
  6.096,
  24.2789,
  9.5521,
  3.048,
  24.776,
  9.5521,
  3.048,
  24.776,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  9.5521,
  6.096,
  24.776,
  9.5521,
  3.048,
  24.776,
  20.013,
  3.048,
  24.776,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  20.013,
  6.096,
  24.776,
  20.013,
  3.048,
  24.2789,
  20.013,
  3.048,
  24.2789,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.2789,
  20.013,
  6.096,
  24.2789,
  20.013,
  3.048,
  24.2789,
  9.5521,
  3.048,
  24.2789,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  9.5521,
  3.048,
  24.776,
  20.013,
  3.048,
  25.8419,
  20.013,
  3.048,
  25.8419,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  9.5521,
  6.096,
  25.8419,
  9.5521,
  6.096,
  25.8419,
  20.013,
  6.096,
  24.776,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  9.5521,
  6.096,
  24.776,
  9.5521,
  3.048,
  25.8419,
  9.5521,
  3.048,
  25.8419,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  9.5521,
  6.096,
  25.8419,
  9.5521,
  3.048,
  25.8419,
  20.013,
  3.048,
  25.8419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  20.013,
  6.096,
  25.8419,
  20.013,
  3.048,
  24.776,
  20.013,
  3.048,
  24.776,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.776,
  20.013,
  6.096,
  24.776,
  20.013,
  3.048,
  24.776,
  9.5521,
  3.048,
  24.776,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Floor,
  Floor,
  Interior Slab,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  9.5521,
  3.048,
  25.8419,
  20.013,
  3.048,
  27.1209,
  20.013,
  3.048,
  27.1209,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  9.5521,
  6.096,
  27.1209,
  9.5521,
  6.096,
  27.1209,
  20.013,
  6.096,
  25.8419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  9.5521,
  6.096,
  25.8419,
  9.5521,
  3.048,
  27.1209,
  9.5521,
  3.048,
  27.1209,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  9.5521,
  6.096,
  27.1209,
  9.5521,
  3.048,
  27.1209,
  20.013,
  3.048,
  27.1209,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  20.013,
  6.096,
  27.1209,
  20.013,
  3.048,
  25.8419,
  20.013,
  3.048,
  25.8419,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 STORAGE 3 Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 STORAGE 3,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.8419,
  20.013,
  6.096,
  25.8419,
  20.013,
  3.048,
  25.8419,
  9.5521,
  3.048,
  25.8419,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Floor,
  Floor,
  Interior Slab,
  FLOOR 2 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2884,
  0,
  3.048,
  36.2884,
  9.5521,
  3.048,
  37.5143,
  9.5521,
  3.048,
  37.5143,
  0,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2884,
  0,
  6.096,
  37.5143,
  0,
  6.096,
  37.5143,
  9.5521,
  6.096,
  36.2884,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Wall S,
  Wall,
  Exterior Wall,
  FLOOR 2 UTILITY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36.2884,
  0,
  6.096,
  36.2884,
  0,
  3.048,
  37.5143,
  0,
  3.048,
  37.5143,
  0,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 UTILITY Window S,
  Window,
  Exterior Window,
  FLOOR 2 UTILITY Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  36.411,
  0,
  5.5944,
  36.411,
  0,
  3.5496,
  37.3917,
  0,
  3.5496,
  37.3917,
  0,
  5.5944;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.5143,
  0,
  6.096,
  37.5143,
  0,
  3.048,
  37.5143,
  9.5521,
  3.048,
  37.5143,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.5143,
  9.5521,
  6.096,
  37.5143,
  9.5521,
  3.048,
  36.2884,
  9.5521,
  3.048,
  36.2884,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 UTILITY Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36.2884,
  9.5521,
  6.096,
  36.2884,
  9.5521,
  3.048,
  36.2884,
  0,
  3.048,
  36.2884,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK Floor,
  Floor,
  Interior Slab,
  FLOOR 2 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.6321,
  20.013,
  3.048,
  21.6321,
  28.8346,
  3.048,
  39.4304,
  28.8346,
  3.048,
  39.4304,
  20.013,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 WORK Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.6321,
  20.013,
  6.096,
  39.4304,
  20.013,
  6.096,
  39.4304,
  28.8346,
  6.096,
  21.6321,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.6321,
  20.013,
  6.096,
  21.6321,
  20.013,
  3.048,
  39.4304,
  20.013,
  3.048,
  39.4304,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.4304,
  20.013,
  6.096,
  39.4304,
  20.013,
  3.048,
  39.4304,
  28.8346,
  3.048,
  39.4304,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK Wall N,
  Wall,
  Exterior Wall,
  FLOOR 2 WORK,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  39.4304,
  28.8346,
  6.096,
  39.4304,
  28.8346,
  3.048,
  21.6321,
  28.8346,
  3.048,
  21.6321,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  FLOOR 2 WORK Window N,
  Window,
  Exterior Window,
  FLOOR 2 WORK Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  37.6505,
  28.8346,
  4.7479,
  37.6505,
  28.8346,
  4.3961,
  23.4119,
  28.8346,
  4.3961,
  23.4119,
  28.8346,
  4.7479;

BuildingSurface:Detailed,
  FLOOR 2 WORK Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  21.6321,
  28.8346,
  6.096,
  21.6321,
  28.8346,
  3.048,
  21.6321,
  20.013,
  3.048,
  21.6321,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  9.5521,
  3.048,
  27.1209,
  20.013,
  3.048,
  34.5275,
  20.013,
  3.048,
  34.5275,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  9.5521,
  6.096,
  34.5275,
  9.5521,
  6.096,
  34.5275,
  20.013,
  6.096,
  27.1209,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  9.5521,
  6.096,
  27.1209,
  9.5521,
  3.048,
  34.5275,
  9.5521,
  3.048,
  34.5275,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  9.5521,
  6.096,
  34.5275,
  9.5521,
  3.048,
  34.5275,
  20.013,
  3.048,
  34.5275,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  20.013,
  6.096,
  34.5275,
  20.013,
  3.048,
  27.1209,
  20.013,
  3.048,
  27.1209,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 WORK HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.1209,
  20.013,
  6.096,
  27.1209,
  20.013,
  3.048,
  27.1209,
  9.5521,
  3.048,
  27.1209,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  9.5521,
  3.048,
  34.5275,
  20.013,
  3.048,
  35.0074,
  20.013,
  3.048,
  35.0074,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  9.5521,
  6.096,
  35.0074,
  9.5521,
  6.096,
  35.0074,
  20.013,
  6.096,
  34.5275,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  9.5521,
  6.096,
  34.5275,
  9.5521,
  3.048,
  35.0074,
  9.5521,
  3.048,
  35.0074,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  9.5521,
  6.096,
  35.0074,
  9.5521,
  3.048,
  35.0074,
  20.013,
  3.048,
  35.0074,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  20.013,
  6.096,
  35.0074,
  20.013,
  3.048,
  34.5275,
  20.013,
  3.048,
  34.5275,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 WORK TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 WORK TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.5275,
  20.013,
  6.096,
  34.5275,
  20.013,
  3.048,
  34.5275,
  9.5521,
  3.048,
  34.5275,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Floor,
  Floor,
  Interior Slab,
  FLOOR 2 X-RAY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  9.5521,
  3.048,
  35.0074,
  20.013,
  3.048,
  43,
  20.013,
  3.048,
  43,
  9.5521,
  3.048;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Ceiling,
  Ceiling,
  Interior Slab,
  FLOOR 2 X-RAY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  9.5521,
  6.096,
  43,
  9.5521,
  6.096,
  43,
  20.013,
  6.096,
  35.0074,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Wall S,
  Wall,
  Interior Partition,
  FLOOR 2 X-RAY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  9.5521,
  6.096,
  35.0074,
  9.5521,
  3.048,
  43,
  9.5521,
  3.048,
  43,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Wall E,
  Wall,
  Exterior Wall,
  FLOOR 2 X-RAY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  9.5521,
  6.096,
  43,
  9.5521,
  3.048,
  43,
  20.013,
  3.048,
  43,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Wall N,
  Wall,
  Interior Partition,
  FLOOR 2 X-RAY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  20.013,
  6.096,
  43,
  20.013,
  3.048,
  35.0074,
  20.013,
  3.048,
  35.0074,
  20.013,
  6.096;

BuildingSurface:Detailed,
  FLOOR 2 X-RAY Wall W,
  Wall,
  Interior Partition,
  FLOOR 2 X-RAY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.0074,
  20.013,
  6.096,
  35.0074,
  20.013,
  3.048,
  35.0074,
  9.5521,
  3.048,
  35.0074,
  9.5521,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Floor,
  Floor,
  Interior Slab,
  FLOOR 3 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  9.3679,
  6.096,
  0,
  19.937,
  6.096,
  0.369,
  19.937,
  6.096,
  0.369,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 DRESSING ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  9.3679,
  9.144,
  0.369,
  9.3679,
  9.144,
  0.369,
  19.937,
  9.144,
  0,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  9.3679,
  9.144,
  0,
  9.3679,
  6.096,
  0.369,
  9.3679,
  6.096,
  0.369,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.369,
  9.3679,
  9.144,
  0.369,
  9.3679,
  6.096,
  0.369,
  19.937,
  6.096,
  0.369,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 DRESSING ROOM,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.369,
  19.937,
  9.144,
  0.369,
  19.937,
  6.096,
  0,
  19.937,
  6.096,
  0,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 DRESSING ROOM Wall W,
  Wall,
  Exterior Wall,
  FLOOR 3 DRESSING ROOM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  19.937,
  9.144,
  0,
  19.937,
  6.096,
  0,
  9.3679,
  6.096,
  0,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 3 ELEVATOR HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.369,
  9.3679,
  6.096,
  0.369,
  19.937,
  6.096,
  3.6209,
  19.937,
  6.096,
  3.6209,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 ELEVATOR HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.369,
  9.3679,
  9.144,
  3.6209,
  9.3679,
  9.144,
  3.6209,
  19.937,
  9.144,
  0.369,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 ELEVATOR HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.369,
  9.3679,
  9.144,
  0.369,
  9.3679,
  6.096,
  3.6209,
  9.3679,
  6.096,
  3.6209,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 ELEVATOR HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.6209,
  9.3679,
  9.144,
  3.6209,
  9.3679,
  6.096,
  3.6209,
  19.937,
  6.096,
  3.6209,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 ELEVATOR HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.6209,
  19.937,
  9.144,
  3.6209,
  19.937,
  6.096,
  0.369,
  19.937,
  6.096,
  0.369,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 ELEVATOR HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 ELEVATOR HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.369,
  19.937,
  9.144,
  0.369,
  19.937,
  6.096,
  0.369,
  9.3679,
  6.096,
  0.369,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Floor,
  Floor,
  Interior Slab,
  FLOOR 3 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.6209,
  9.3679,
  6.096,
  3.6209,
  19.937,
  6.096,
  4.5699,
  19.937,
  6.096,
  4.5699,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 HUMID,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  3.6209,
  9.3679,
  9.144,
  4.5699,
  9.3679,
  9.144,
  4.5699,
  19.937,
  9.144,
  3.6209,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.6209,
  9.3679,
  9.144,
  3.6209,
  9.3679,
  6.096,
  4.5699,
  9.3679,
  6.096,
  4.5699,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.5699,
  9.3679,
  9.144,
  4.5699,
  9.3679,
  6.096,
  4.5699,
  19.937,
  6.096,
  4.5699,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.5699,
  19.937,
  9.144,
  4.5699,
  19.937,
  6.096,
  3.6209,
  19.937,
  6.096,
  3.6209,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 HUMID Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 HUMID,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  3.6209,
  19.937,
  9.144,
  3.6209,
  19.937,
  6.096,
  3.6209,
  9.3679,
  6.096,
  3.6209,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Floor,
  Floor,
  Interior Slab,
  FLOOR 3 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.5699,
  9.3679,
  6.096,
  4.5699,
  19.937,
  6.096,
  5.1234,
  19.937,
  6.096,
  5.1234,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 JANITOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.5699,
  9.3679,
  9.144,
  5.1234,
  9.3679,
  9.144,
  5.1234,
  19.937,
  9.144,
  4.5699,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.5699,
  9.3679,
  9.144,
  4.5699,
  9.3679,
  6.096,
  5.1234,
  9.3679,
  6.096,
  5.1234,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1234,
  9.3679,
  9.144,
  5.1234,
  9.3679,
  6.096,
  5.1234,
  19.937,
  6.096,
  5.1234,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1234,
  19.937,
  9.144,
  5.1234,
  19.937,
  6.096,
  4.5699,
  19.937,
  6.096,
  4.5699,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 JANITOR Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 JANITOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.5699,
  19.937,
  9.144,
  4.5699,
  19.937,
  6.096,
  4.5699,
  9.3679,
  6.096,
  4.5699,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Floor,
  Floor,
  Interior Slab,
  FLOOR 3 LOCKER,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1234,
  9.3679,
  6.096,
  5.1234,
  19.937,
  6.096,
  6.1784,
  19.937,
  6.096,
  6.1784,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 LOCKER,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  5.1234,
  9.3679,
  9.144,
  6.1784,
  9.3679,
  9.144,
  6.1784,
  19.937,
  9.144,
  5.1234,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 LOCKER,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1234,
  9.3679,
  9.144,
  5.1234,
  9.3679,
  6.096,
  6.1784,
  9.3679,
  6.096,
  6.1784,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 LOCKER,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1784,
  9.3679,
  9.144,
  6.1784,
  9.3679,
  6.096,
  6.1784,
  19.937,
  6.096,
  6.1784,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 LOCKER,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1784,
  19.937,
  9.144,
  6.1784,
  19.937,
  6.096,
  5.1234,
  19.937,
  6.096,
  5.1234,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOCKER Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 LOCKER,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  5.1234,
  19.937,
  9.144,
  5.1234,
  19.937,
  6.096,
  5.1234,
  9.3679,
  6.096,
  5.1234,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Floor,
  Floor,
  Interior Slab,
  FLOOR 3 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1784,
  9.3679,
  6.096,
  6.1784,
  19.937,
  6.096,
  12.8498,
  19.937,
  6.096,
  12.8498,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 LOUNGE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.1784,
  9.3679,
  9.144,
  12.8498,
  9.3679,
  9.144,
  12.8498,
  19.937,
  9.144,
  6.1784,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1784,
  9.3679,
  9.144,
  6.1784,
  9.3679,
  6.096,
  12.8498,
  9.3679,
  6.096,
  12.8498,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8498,
  9.3679,
  9.144,
  12.8498,
  9.3679,
  6.096,
  12.8498,
  19.937,
  6.096,
  12.8498,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8498,
  19.937,
  9.144,
  12.8498,
  19.937,
  6.096,
  6.1784,
  19.937,
  6.096,
  6.1784,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.1784,
  19.937,
  9.144,
  6.1784,
  19.937,
  6.096,
  6.1784,
  9.3679,
  6.096,
  6.1784,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 3 LOUNGE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8498,
  9.3679,
  6.096,
  12.8498,
  19.937,
  6.096,
  14.5377,
  19.937,
  6.096,
  14.5377,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 LOUNGE TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.8498,
  9.3679,
  9.144,
  14.5377,
  9.3679,
  9.144,
  14.5377,
  19.937,
  9.144,
  12.8498,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8498,
  9.3679,
  9.144,
  12.8498,
  9.3679,
  6.096,
  14.5377,
  9.3679,
  6.096,
  14.5377,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  14.5377,
  9.3679,
  9.144,
  14.5377,
  9.3679,
  6.096,
  14.5377,
  19.937,
  6.096,
  14.5377,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  14.5377,
  19.937,
  9.144,
  14.5377,
  19.937,
  6.096,
  12.8498,
  19.937,
  6.096,
  12.8498,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 LOUNGE TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 LOUNGE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8498,
  19.937,
  9.144,
  12.8498,
  19.937,
  6.096,
  12.8498,
  9.3679,
  6.096,
  12.8498,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Floor,
  Floor,
  Interior Slab,
  FLOOR 3 MECHANICAL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  14.5377,
  9.3679,
  6.096,
  14.5377,
  19.937,
  6.096,
  17.6146,
  19.937,
  6.096,
  17.6146,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 MECHANICAL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  14.5377,
  9.3679,
  9.144,
  17.6146,
  9.3679,
  9.144,
  17.6146,
  19.937,
  9.144,
  14.5377,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  14.5377,
  9.3679,
  9.144,
  14.5377,
  9.3679,
  6.096,
  17.6146,
  9.3679,
  6.096,
  17.6146,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6146,
  9.3679,
  9.144,
  17.6146,
  9.3679,
  6.096,
  17.6146,
  19.937,
  6.096,
  17.6146,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6146,
  19.937,
  9.144,
  17.6146,
  19.937,
  6.096,
  14.5377,
  19.937,
  6.096,
  14.5377,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  14.5377,
  19.937,
  9.144,
  14.5377,
  19.937,
  6.096,
  14.5377,
  9.3679,
  6.096,
  14.5377,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 3 MECHANICAL HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6146,
  9.3679,
  6.096,
  17.6146,
  19.937,
  6.096,
  20.2515,
  19.937,
  6.096,
  20.2515,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 MECHANICAL HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  17.6146,
  9.3679,
  9.144,
  20.2515,
  9.3679,
  9.144,
  20.2515,
  19.937,
  9.144,
  17.6146,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6146,
  9.3679,
  9.144,
  17.6146,
  9.3679,
  6.096,
  20.2515,
  9.3679,
  6.096,
  20.2515,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.2515,
  9.3679,
  9.144,
  20.2515,
  9.3679,
  6.096,
  20.2515,
  19.937,
  6.096,
  20.2515,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.2515,
  19.937,
  9.144,
  20.2515,
  19.937,
  6.096,
  17.6146,
  19.937,
  6.096,
  17.6146,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 MECHANICAL HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 MECHANICAL HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  17.6146,
  19.937,
  9.144,
  17.6146,
  19.937,
  6.096,
  17.6146,
  9.3679,
  6.096,
  17.6146,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Floor,
  Floor,
  Interior Slab,
  FLOOR 3 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8919,
  0,
  6.096,
  12.8919,
  9.3679,
  6.096,
  43,
  9.3679,
  6.096,
  43,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.8919,
  0,
  9.144,
  43,
  0,
  9.144,
  43,
  9.3679,
  9.144,
  12.8919,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Wall S,
  Wall,
  Exterior Wall,
  FLOOR 3 OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.8919,
  0,
  9.144,
  12.8919,
  0,
  6.096,
  43,
  0,
  6.096,
  43,
  0,
  9.144;

FenestrationSurface:Detailed,
  FLOOR 3 OFFICE Window S,
  Window,
  Exterior Window,
  FLOOR 3 OFFICE Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  15.9027,
  0,
  7.9842,
  15.9027,
  0,
  7.2558,
  39.9892,
  0,
  7.2558,
  39.9892,
  0,
  7.9842;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Wall E,
  Wall,
  Exterior Wall,
  FLOOR 3 OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  0,
  9.144,
  43,
  0,
  6.096,
  43,
  9.3679,
  6.096,
  43,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  9.3679,
  9.144,
  43,
  9.3679,
  6.096,
  12.8919,
  9.3679,
  6.096,
  12.8919,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8919,
  9.3679,
  9.144,
  12.8919,
  9.3679,
  6.096,
  12.8919,
  0,
  6.096,
  12.8919,
  0,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Floor,
  Floor,
  Interior Slab,
  FLOOR 3 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.2515,
  9.3679,
  6.096,
  20.2515,
  19.937,
  6.096,
  27.5824,
  19.937,
  6.096,
  27.5824,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 OFFICE HALL,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  20.2515,
  9.3679,
  9.144,
  27.5824,
  9.3679,
  9.144,
  27.5824,
  19.937,
  9.144,
  20.2515,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.2515,
  9.3679,
  9.144,
  20.2515,
  9.3679,
  6.096,
  27.5824,
  9.3679,
  6.096,
  27.5824,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.5824,
  9.3679,
  9.144,
  27.5824,
  9.3679,
  6.096,
  27.5824,
  19.937,
  6.096,
  27.5824,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.5824,
  19.937,
  9.144,
  27.5824,
  19.937,
  6.096,
  20.2515,
  19.937,
  6.096,
  20.2515,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE HALL Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE HALL,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  20.2515,
  19.937,
  9.144,
  20.2515,
  19.937,
  6.096,
  20.2515,
  9.3679,
  6.096,
  20.2515,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 3 OFFICE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.5824,
  9.3679,
  6.096,
  27.5824,
  19.937,
  6.096,
  28.0573,
  19.937,
  6.096,
  28.0573,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 OFFICE TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  27.5824,
  9.3679,
  9.144,
  28.0573,
  9.3679,
  9.144,
  28.0573,
  19.937,
  9.144,
  27.5824,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.5824,
  9.3679,
  9.144,
  27.5824,
  9.3679,
  6.096,
  28.0573,
  9.3679,
  6.096,
  28.0573,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  28.0573,
  9.3679,
  9.144,
  28.0573,
  9.3679,
  6.096,
  28.0573,
  19.937,
  6.096,
  28.0573,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  28.0573,
  19.937,
  9.144,
  28.0573,
  19.937,
  6.096,
  27.5824,
  19.937,
  6.096,
  27.5824,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 OFFICE TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 OFFICE TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  27.5824,
  19.937,
  9.144,
  27.5824,
  19.937,
  6.096,
  27.5824,
  9.3679,
  6.096,
  27.5824,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  6.096,
  0,
  9.3679,
  6.096,
  12.8919,
  9.3679,
  6.096,
  12.8919,
  0,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  9.144,
  12.8919,
  0,
  9.144,
  12.8919,
  9.3679,
  9.144,
  0,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Wall S,
  Wall,
  Exterior Wall,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  9.144,
  0,
  0,
  6.096,
  12.8919,
  0,
  6.096,
  12.8919,
  0,
  9.144;

FenestrationSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Window S,
  Window,
  Exterior Window,
  FLOOR 3 PHYSICAL THERAPY 1 Wall S,
  ,
  autocalculate,
  ,
  1,
  4,
  1.2892,
  0,
  8.8392,
  1.2892,
  0,
  6.4008,
  11.6027,
  0,
  6.4008,
  11.6027,
  0,
  8.8392;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8919,
  0,
  9.144,
  12.8919,
  0,
  6.096,
  12.8919,
  9.3679,
  6.096,
  12.8919,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.8919,
  9.3679,
  9.144,
  12.8919,
  9.3679,
  6.096,
  0,
  9.3679,
  6.096,
  0,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 1 Wall W,
  Wall,
  Exterior Wall,
  FLOOR 3 PHYSICAL THERAPY 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  9.3679,
  9.144,
  0,
  9.3679,
  6.096,
  0,
  0,
  6.096,
  0,
  0,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  28.0573,
  9.3679,
  6.096,
  28.0573,
  19.937,
  6.096,
  33.2612,
  19.937,
  6.096,
  33.2612,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  28.0573,
  9.3679,
  9.144,
  33.2612,
  9.3679,
  9.144,
  33.2612,
  19.937,
  9.144,
  28.0573,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  28.0573,
  9.3679,
  9.144,
  28.0573,
  9.3679,
  6.096,
  33.2612,
  9.3679,
  6.096,
  33.2612,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.2612,
  9.3679,
  9.144,
  33.2612,
  9.3679,
  6.096,
  33.2612,
  19.937,
  6.096,
  33.2612,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.2612,
  19.937,
  9.144,
  33.2612,
  19.937,
  6.096,
  28.0573,
  19.937,
  6.096,
  28.0573,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  28.0573,
  19.937,
  9.144,
  28.0573,
  19.937,
  6.096,
  28.0573,
  9.3679,
  6.096,
  28.0573,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Floor,
  Floor,
  Interior Slab,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.2612,
  9.3679,
  6.096,
  33.2612,
  19.937,
  6.096,
  33.9992,
  19.937,
  6.096,
  33.9992,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  33.2612,
  9.3679,
  9.144,
  33.9992,
  9.3679,
  9.144,
  33.9992,
  19.937,
  9.144,
  33.2612,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.2612,
  9.3679,
  9.144,
  33.2612,
  9.3679,
  6.096,
  33.9992,
  9.3679,
  6.096,
  33.9992,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.9992,
  9.3679,
  9.144,
  33.9992,
  9.3679,
  6.096,
  33.9992,
  19.937,
  6.096,
  33.9992,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.9992,
  19.937,
  9.144,
  33.9992,
  19.937,
  6.096,
  33.2612,
  19.937,
  6.096,
  33.2612,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 PHYSICAL THERAPY TOILET Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.2612,
  19.937,
  9.144,
  33.2612,
  19.937,
  6.096,
  33.2612,
  9.3679,
  6.096,
  33.2612,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.9992,
  9.3679,
  6.096,
  33.9992,
  19.937,
  6.096,
  34.9482,
  19.937,
  6.096,
  34.9482,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 STORAGE 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  33.9992,
  9.3679,
  9.144,
  34.9482,
  9.3679,
  9.144,
  34.9482,
  19.937,
  9.144,
  33.9992,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.9992,
  9.3679,
  9.144,
  33.9992,
  9.3679,
  6.096,
  34.9482,
  9.3679,
  6.096,
  34.9482,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9482,
  9.3679,
  9.144,
  34.9482,
  9.3679,
  6.096,
  34.9482,
  19.937,
  6.096,
  34.9482,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9482,
  19.937,
  9.144,
  34.9482,
  19.937,
  6.096,
  33.9992,
  19.937,
  6.096,
  33.9992,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 1 Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  33.9992,
  19.937,
  9.144,
  33.9992,
  19.937,
  6.096,
  33.9992,
  9.3679,
  6.096,
  33.9992,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9482,
  9.3679,
  6.096,
  34.9482,
  19.937,
  6.096,
  35.6862,
  19.937,
  6.096,
  35.6862,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 STORAGE 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  34.9482,
  9.3679,
  9.144,
  35.6862,
  9.3679,
  9.144,
  35.6862,
  19.937,
  9.144,
  34.9482,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9482,
  9.3679,
  9.144,
  34.9482,
  9.3679,
  6.096,
  35.6862,
  9.3679,
  6.096,
  35.6862,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.6862,
  9.3679,
  9.144,
  35.6862,
  9.3679,
  6.096,
  35.6862,
  19.937,
  6.096,
  35.6862,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.6862,
  19.937,
  9.144,
  35.6862,
  19.937,
  6.096,
  34.9482,
  19.937,
  6.096,
  34.9482,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 STORAGE 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 STORAGE 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  34.9482,
  19.937,
  9.144,
  34.9482,
  19.937,
  6.096,
  34.9482,
  9.3679,
  6.096,
  34.9482,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Floor,
  Floor,
  Interior Slab,
  FLOOR 3 TREATMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.6862,
  9.3679,
  6.096,
  35.6862,
  19.937,
  6.096,
  39.8701,
  19.937,
  6.096,
  39.8701,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 TREATMENT,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  35.6862,
  9.3679,
  9.144,
  39.8701,
  9.3679,
  9.144,
  39.8701,
  19.937,
  9.144,
  35.6862,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 TREATMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.6862,
  9.3679,
  9.144,
  35.6862,
  9.3679,
  6.096,
  39.8701,
  9.3679,
  6.096,
  39.8701,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 TREATMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.8701,
  9.3679,
  9.144,
  39.8701,
  9.3679,
  6.096,
  39.8701,
  19.937,
  6.096,
  39.8701,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 TREATMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.8701,
  19.937,
  9.144,
  39.8701,
  19.937,
  6.096,
  35.6862,
  19.937,
  6.096,
  35.6862,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 TREATMENT Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 TREATMENT,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.6862,
  19.937,
  9.144,
  35.6862,
  19.937,
  6.096,
  35.6862,
  9.3679,
  6.096,
  35.6862,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  19.937,
  6.096,
  0,
  28.9809,
  6.096,
  23.2973,
  28.9809,
  6.096,
  23.2973,
  19.937,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  19.937,
  9.144,
  23.2973,
  19.937,
  9.144,
  23.2973,
  28.9809,
  9.144,
  0,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  19.937,
  9.144,
  0,
  19.937,
  6.096,
  23.2973,
  19.937,
  6.096,
  23.2973,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.2973,
  19.937,
  9.144,
  23.2973,
  19.937,
  6.096,
  23.2973,
  28.9809,
  6.096,
  23.2973,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  23.2973,
  28.9809,
  9.144,
  23.2973,
  28.9809,
  6.096,
  0,
  28.9809,
  6.096,
  0,
  28.9809,
  9.144;

FenestrationSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Window N,
  Window,
  Exterior Window,
  FLOOR 3 UNDEVELOPED 1 Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  20.9676,
  28.9809,
  8.2385,
  20.9676,
  28.9809,
  7.0015,
  2.3297,
  28.9809,
  7.0015,
  2.3297,
  28.9809,
  8.2385;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 1 Wall W,
  Wall,
  Exterior Wall,
  FLOOR 3 UNDEVELOPED 1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  28.9809,
  9.144,
  0,
  28.9809,
  6.096,
  0,
  19.937,
  6.096,
  0,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Floor,
  Floor,
  Interior Slab,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.2973,
  19.937,
  6.096,
  23.2973,
  28.9809,
  6.096,
  35.1307,
  28.9809,
  6.096,
  35.1307,
  19.937,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  23.2973,
  19.937,
  9.144,
  35.1307,
  19.937,
  9.144,
  35.1307,
  28.9809,
  9.144,
  23.2973,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.2973,
  19.937,
  9.144,
  23.2973,
  19.937,
  6.096,
  35.1307,
  19.937,
  6.096,
  35.1307,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.1307,
  19.937,
  9.144,
  35.1307,
  19.937,
  6.096,
  35.1307,
  28.9809,
  6.096,
  35.1307,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Wall N,
  Wall,
  Exterior Wall,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  35.1307,
  28.9809,
  9.144,
  35.1307,
  28.9809,
  6.096,
  23.2973,
  28.9809,
  6.096,
  23.2973,
  28.9809,
  9.144;

FenestrationSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Window N,
  Window,
  Exterior Window,
  FLOOR 3 UNDEVELOPED 2 Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  33.9473,
  28.9809,
  8.2555,
  33.9473,
  28.9809,
  6.9845,
  24.4807,
  28.9809,
  6.9845,
  24.4807,
  28.9809,
  8.2555;

BuildingSurface:Detailed,
  FLOOR 3 UNDEVELOPED 2 Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 UNDEVELOPED 2,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  23.2973,
  28.9809,
  9.144,
  23.2973,
  28.9809,
  6.096,
  23.2973,
  19.937,
  6.096,
  23.2973,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Floor,
  Floor,
  Interior Slab,
  FLOOR 3 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.8701,
  9.3679,
  6.096,
  39.8701,
  19.937,
  6.096,
  41.769,
  19.937,
  6.096,
  41.769,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 UTILITY,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  39.8701,
  9.3679,
  9.144,
  41.769,
  9.3679,
  9.144,
  41.769,
  19.937,
  9.144,
  39.8701,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.8701,
  9.3679,
  9.144,
  39.8701,
  9.3679,
  6.096,
  41.769,
  9.3679,
  6.096,
  41.769,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Wall E,
  Wall,
  Interior Partition,
  FLOOR 3 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.769,
  9.3679,
  9.144,
  41.769,
  9.3679,
  6.096,
  41.769,
  19.937,
  6.096,
  41.769,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Wall N,
  Wall,
  Interior Partition,
  FLOOR 3 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.769,
  19.937,
  9.144,
  41.769,
  19.937,
  6.096,
  39.8701,
  19.937,
  6.096,
  39.8701,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 UTILITY Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 UTILITY,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.8701,
  19.937,
  9.144,
  39.8701,
  19.937,
  6.096,
  39.8701,
  9.3679,
  6.096,
  39.8701,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 WORK Floor,
  Floor,
  Interior Slab,
  FLOOR 3 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.1032,
  19.937,
  6.096,
  37.1032,
  28.9809,
  6.096,
  43,
  28.9809,
  6.096,
  43,
  19.937,
  6.096;

BuildingSurface:Detailed,
  FLOOR 3 WORK Roof,
  Roof,
  Exterior Roof,
  FLOOR 3 WORK,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.1032,
  19.937,
  9.144,
  43,
  19.937,
  9.144,
  43,
  28.9809,
  9.144,
  37.1032,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 WORK Wall S,
  Wall,
  Interior Partition,
  FLOOR 3 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.1032,
  19.937,
  9.144,
  37.1032,
  19.937,
  6.096,
  43,
  19.937,
  6.096,
  43,
  19.937,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 WORK Wall E,
  Wall,
  Exterior Wall,
  FLOOR 3 WORK,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  19.937,
  9.144,
  43,
  19.937,
  6.096,
  43,
  28.9809,
  6.096,
  43,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  FLOOR 3 WORK Wall N,
  Wall,
  Exterior Wall,
  FLOOR 3 WORK,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  28.9809,
  9.144,
  43,
  28.9809,
  6.096,
  37.1032,
  28.9809,
  6.096,
  37.1032,
  28.9809,
  9.144;

FenestrationSurface:Detailed,
  FLOOR 3 WORK Window N,
  Window,
  Exterior Window,
  FLOOR 3 WORK Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  42.4103,
  28.9809,
  8.4711,
  42.4103,
  28.9809,
  6.7689,
  37.6929,
  28.9809,
  6.7689,
  37.6929,
  28.9809,
  8.4711;

BuildingSurface:Detailed,
  FLOOR 3 WORK Wall W,
  Wall,
  Interior Partition,
  FLOOR 3 WORK,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.1032,
  28.9809,
  9.144,
  37.1032,
  28.9809,
  6.096,
  37.1032,
  19.937,
  6.096,
  37.1032,
  19.937,
  9.144;

BuildingSurface:Detailed,
  NE STAIR Floor,
  Floor,
  Interior Slab,
  NE STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  20.013,
  3.048,
  0,
  28.8346,
  3.048,
  1.7695,
  28.8346,
  3.048,
  1.7695,
  20.013,
  3.048;

BuildingSurface:Detailed,
  NE STAIR Ceiling,
  Ceiling,
  Interior Slab,
  NE STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  20.013,
  6.096,
  1.7695,
  20.013,
  6.096,
  1.7695,
  28.8346,
  6.096,
  0,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  NE STAIR Wall S,
  Wall,
  Interior Partition,
  NE STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  20.013,
  6.096,
  0,
  20.013,
  3.048,
  1.7695,
  20.013,
  3.048,
  1.7695,
  20.013,
  6.096;

BuildingSurface:Detailed,
  NE STAIR Wall E,
  Wall,
  Interior Partition,
  NE STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  1.7695,
  20.013,
  6.096,
  1.7695,
  20.013,
  3.048,
  1.7695,
  28.8346,
  3.048,
  1.7695,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  NE STAIR Wall N,
  Wall,
  Exterior Wall,
  NE STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  1.7695,
  28.8346,
  6.096,
  1.7695,
  28.8346,
  3.048,
  0,
  28.8346,
  3.048,
  0,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  NE STAIR Window N,
  Window,
  Exterior Window,
  NE STAIR Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  1.5926,
  28.8346,
  5.7912,
  1.5926,
  28.8346,
  3.3528,
  0.177,
  28.8346,
  3.3528,
  0.177,
  28.8346,
  5.7912;

BuildingSurface:Detailed,
  NE STAIR Wall W,
  Wall,
  Exterior Wall,
  NE STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  28.8346,
  6.096,
  0,
  28.8346,
  3.048,
  0,
  20.013,
  3.048,
  0,
  20.013,
  6.096;

BuildingSurface:Detailed,
  NW ELEVATOR Floor,
  Floor,
  Interior Slab,
  NW ELEVATOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.769,
  9.3679,
  6.096,
  41.769,
  19.937,
  6.096,
  43,
  19.937,
  6.096,
  43,
  9.3679,
  6.096;

BuildingSurface:Detailed,
  NW ELEVATOR Roof,
  Roof,
  Exterior Roof,
  NW ELEVATOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  41.769,
  9.3679,
  9.144,
  43,
  9.3679,
  9.144,
  43,
  19.937,
  9.144,
  41.769,
  19.937,
  9.144;

BuildingSurface:Detailed,
  NW ELEVATOR Wall S,
  Wall,
  Interior Partition,
  NW ELEVATOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.769,
  9.3679,
  9.144,
  41.769,
  9.3679,
  6.096,
  43,
  9.3679,
  6.096,
  43,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  NW ELEVATOR Wall E,
  Wall,
  Exterior Wall,
  NW ELEVATOR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  43,
  9.3679,
  9.144,
  43,
  9.3679,
  6.096,
  43,
  19.937,
  6.096,
  43,
  19.937,
  9.144;

BuildingSurface:Detailed,
  NW ELEVATOR Wall N,
  Wall,
  Interior Partition,
  NW ELEVATOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  43,
  19.937,
  9.144,
  43,
  19.937,
  6.096,
  41.769,
  19.937,
  6.096,
  41.769,
  19.937,
  9.144;

BuildingSurface:Detailed,
  NW ELEVATOR Wall W,
  Wall,
  Interior Partition,
  NW ELEVATOR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.769,
  19.937,
  9.144,
  41.769,
  19.937,
  6.096,
  41.769,
  9.3679,
  6.096,
  41.769,
  9.3679,
  9.144;

BuildingSurface:Detailed,
  NW STAIR Floor,
  Floor,
  Interior Slab,
  NW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.1307,
  19.937,
  6.096,
  35.1307,
  28.9809,
  6.096,
  37.1032,
  28.9809,
  6.096,
  37.1032,
  19.937,
  6.096;

BuildingSurface:Detailed,
  NW STAIR Roof,
  Roof,
  Exterior Roof,
  NW STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  35.1307,
  19.937,
  9.144,
  37.1032,
  19.937,
  9.144,
  37.1032,
  28.9809,
  9.144,
  35.1307,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  NW STAIR Wall S,
  Wall,
  Interior Partition,
  NW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.1307,
  19.937,
  9.144,
  35.1307,
  19.937,
  6.096,
  37.1032,
  19.937,
  6.096,
  37.1032,
  19.937,
  9.144;

BuildingSurface:Detailed,
  NW STAIR Wall E,
  Wall,
  Interior Partition,
  NW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  37.1032,
  19.937,
  9.144,
  37.1032,
  19.937,
  6.096,
  37.1032,
  28.9809,
  6.096,
  37.1032,
  28.9809,
  9.144;

BuildingSurface:Detailed,
  NW STAIR Wall N,
  Wall,
  Exterior Wall,
  NW STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  37.1032,
  28.9809,
  9.144,
  37.1032,
  28.9809,
  6.096,
  35.1307,
  28.9809,
  6.096,
  35.1307,
  28.9809,
  9.144;

FenestrationSurface:Detailed,
  NW STAIR Window N,
  Window,
  Exterior Window,
  NW STAIR Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  36.906,
  28.9809,
  8.8392,
  36.906,
  28.9809,
  6.4008,
  35.3279,
  28.9809,
  6.4008,
  35.3279,
  28.9809,
  8.8392;

BuildingSurface:Detailed,
  NW STAIR Wall W,
  Wall,
  Interior Partition,
  NW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  35.1307,
  28.9809,
  9.144,
  35.1307,
  28.9809,
  6.096,
  35.1307,
  19.937,
  6.096,
  35.1307,
  19.937,
  9.144;

BuildingSurface:Detailed,
  SW STAIR Floor,
  Floor,
  Interior Slab,
  SW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.4304,
  20.013,
  3.048,
  39.4304,
  28.8346,
  3.048,
  40.4415,
  28.8346,
  3.048,
  40.4415,
  20.013,
  3.048;

BuildingSurface:Detailed,
  SW STAIR Ceiling,
  Ceiling,
  Interior Slab,
  SW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.4304,
  20.013,
  6.096,
  40.4415,
  20.013,
  6.096,
  40.4415,
  28.8346,
  6.096,
  39.4304,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  SW STAIR Wall S,
  Wall,
  Interior Partition,
  SW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.4304,
  20.013,
  6.096,
  39.4304,
  20.013,
  3.048,
  40.4415,
  20.013,
  3.048,
  40.4415,
  20.013,
  6.096;

BuildingSurface:Detailed,
  SW STAIR Wall E,
  Wall,
  Interior Partition,
  SW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  40.4415,
  20.013,
  6.096,
  40.4415,
  20.013,
  3.048,
  40.4415,
  28.8346,
  3.048,
  40.4415,
  28.8346,
  6.096;

BuildingSurface:Detailed,
  SW STAIR Wall N,
  Wall,
  Exterior Wall,
  SW STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  40.4415,
  28.8346,
  6.096,
  40.4415,
  28.8346,
  3.048,
  39.4304,
  28.8346,
  3.048,
  39.4304,
  28.8346,
  6.096;

FenestrationSurface:Detailed,
  SW STAIR Window N,
  Window,
  Exterior Window,
  SW STAIR Wall N,
  ,
  autocalculate,
  ,
  1,
  4,
  40.3404,
  28.8346,
  5.189,
  40.3404,
  28.8346,
  3.955,
  39.5315,
  28.8346,
  3.955,
  39.5315,
  28.8346,
  5.189;

BuildingSurface:Detailed,
  SW STAIR Wall W,
  Wall,
  Interior Partition,
  SW STAIR,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  39.4304,
  28.8346,
  6.096,
  39.4304,
  28.8346,
  3.048,
  39.4304,
  20.013,
  3.048,
  39.4304,
  20.013,
  6.096;

People,
  FLOOR 1 ANESTHESIA People,
  FLOOR 1 ANESTHESIA,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 ANESTHESIA Lights,
  FLOOR 1 ANESTHESIA,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 ANESTHESIA Equipment,
  FLOOR 1 ANESTHESIA,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 ANESTHESIA Infiltration,
  FLOOR 1 ANESTHESIA,
  Infiltration,
  Flow/Zone,
  0.0086,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 ANESTHESIA Exhaust,
  FLOOR 1 ANESTHESIA,
  HVAC Availability,
  Flow/Area,
  ,
  0.007,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 BIO HAZ People,
  FLOOR 1 BIO HAZ,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 BIO HAZ Lights,
  FLOOR 1 BIO HAZ,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 BIO HAZ Equipment,
  FLOOR 1 BIO HAZ,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 CAFE People,
  FLOOR 1 CAFE,
  Occ Others,
  People/Area,
  ,
  1.0753,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 CAFE Lights,
  FLOOR 1 CAFE,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 CAFE Equipment,
  FLOOR 1 CAFE,
  Electric Equipment,
  Watts/Area,
  ,
  10.76,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 CAFE Infiltration,
  FLOOR 1 CAFE,
  Infiltration,
  Flow/Zone,
  0.019,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 CLEAN People,
  FLOOR 1 CLEAN,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 CLEAN Lights,
  FLOOR 1 CLEAN,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 CLEAN Equipment,
  FLOOR 1 CLEAN,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 CLEAN WORK People,
  FLOOR 1 CLEAN WORK,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 CLEAN WORK Lights,
  FLOOR 1 CLEAN WORK,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 CLEAN WORK Equipment,
  FLOOR 1 CLEAN WORK,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 DICTATION People,
  FLOOR 1 DICTATION,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 DICTATION Lights,
  FLOOR 1 DICTATION,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 DICTATION Equipment,
  FLOOR 1 DICTATION,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 DRESSING ROOM People,
  FLOOR 1 DRESSING ROOM,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 DRESSING ROOM Lights,
  FLOOR 1 DRESSING ROOM,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 DRESSING ROOM Equipment,
  FLOOR 1 DRESSING ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 DRESSING ROOM Infiltration,
  FLOOR 1 DRESSING ROOM,
  Infiltration,
  Flow/Zone,
  0.0086,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 ELECTRICAL ROOM People,
  FLOOR 1 ELECTRICAL ROOM,
  Occ Others,
  People/Area,
  ,
  0.0161,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 ELECTRICAL ROOM Lights,
  FLOOR 1 ELECTRICAL ROOM,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 ELECTRICAL ROOM Equipment,
  FLOOR 1 ELECTRICAL ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  53.82,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 ELECTRICAL ROOM Infiltration,
  FLOOR 1 ELECTRICAL ROOM,
  Infiltration,
  Flow/Zone,
  0.0067,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 ELEVATOR PUMP ROOM People,
  FLOOR 1 ELEVATOR PUMP ROOM,
  Occ Others,
  People/Area,
  ,
  0.0161,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 ELEVATOR PUMP ROOM Lights,
  FLOOR 1 ELEVATOR PUMP ROOM,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 ELEVATOR PUMP ROOM Equipment,
  FLOOR 1 ELEVATOR PUMP ROOM,
  Elevator,
  Watts/Area,
  ,
  1674.7668,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 ELEVATOR PUMP ROOM Infiltration,
  FLOOR 1 ELEVATOR PUMP ROOM,
  Infiltration,
  Flow/Zone,
  0.019,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 HUMID People,
  FLOOR 1 HUMID,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 HUMID Lights,
  FLOOR 1 HUMID,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 HUMID Equipment,
  FLOOR 1 HUMID,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 IT HALL People,
  FLOOR 1 IT HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 IT HALL Lights,
  FLOOR 1 IT HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 IT HALL Equipment,
  FLOOR 1 IT HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 IT ROOM People,
  FLOOR 1 IT ROOM,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 IT ROOM Lights,
  FLOOR 1 IT ROOM,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 IT ROOM Equipment,
  FLOOR 1 IT ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 LOBBY People,
  FLOOR 1 LOBBY,
  Occ Others,
  People/Area,
  ,
  0.1076,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOBBY Lights,
  FLOOR 1 LOBBY,
  Lighting,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOBBY Equipment,
  FLOOR 1 LOBBY,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 LOBBY Infiltration,
  FLOOR 1 LOBBY,
  Infiltration,
  Flow/Zone,
  0.021,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 LOBBY HALL People,
  FLOOR 1 LOBBY HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOBBY HALL Lights,
  FLOOR 1 LOBBY HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOBBY HALL Equipment,
  FLOOR 1 LOBBY HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 LOBBY TOILET People,
  FLOOR 1 LOBBY TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOBBY TOILET Lights,
  FLOOR 1 LOBBY TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOBBY TOILET Equipment,
  FLOOR 1 LOBBY TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 LOBBY TOILET Infiltration,
  FLOOR 1 LOBBY TOILET,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 LOBBY TOILET Exhaust,
  FLOOR 1 LOBBY TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 LOCKER ROOM People,
  FLOOR 1 LOCKER ROOM,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOCKER ROOM Lights,
  FLOOR 1 LOCKER ROOM,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOCKER ROOM Equipment,
  FLOOR 1 LOCKER ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 LOCKER ROOM Infiltration,
  FLOOR 1 LOCKER ROOM,
  Infiltration,
  Flow/Zone,
  0.021,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 LOCKER ROOM HALL People,
  FLOOR 1 LOCKER ROOM HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOCKER ROOM HALL Lights,
  FLOOR 1 LOCKER ROOM HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOCKER ROOM HALL Equipment,
  FLOOR 1 LOCKER ROOM HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 LOUNGE People,
  FLOOR 1 LOUNGE,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 LOUNGE Lights,
  FLOOR 1 LOUNGE,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 LOUNGE Equipment,
  FLOOR 1 LOUNGE,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 MED GAS People,
  FLOOR 1 MED GAS,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 MED GAS Lights,
  FLOOR 1 MED GAS,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 MED GAS Equipment,
  FLOOR 1 MED GAS,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 MED GAS Infiltration,
  FLOOR 1 MED GAS,
  Infiltration,
  Flow/Zone,
  0.0143,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 MRI CONTROL ROOM People,
  FLOOR 1 MRI CONTROL ROOM,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 MRI CONTROL ROOM Lights,
  FLOOR 1 MRI CONTROL ROOM,
  Lighting,
  Watts/Area,
  ,
  4.3056,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 MRI CONTROL ROOM Equipment,
  FLOOR 1 MRI CONTROL ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  107.64,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 MRI CONTROL ROOM Exhaust,
  FLOOR 1 MRI CONTROL ROOM,
  HVAC Availability,
  Flow/Area,
  ,
  0.0102,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 MRI HALL People,
  FLOOR 1 MRI HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 MRI HALL Lights,
  FLOOR 1 MRI HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 MRI HALL Equipment,
  FLOOR 1 MRI HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 MRI ROOM People,
  FLOOR 1 MRI ROOM,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 MRI ROOM Lights,
  FLOOR 1 MRI ROOM,
  Lighting,
  Watts/Area,
  ,
  4.3056,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 MRI ROOM Equipment,
  FLOOR 1 MRI ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  107.64,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 MRI ROOM Exhaust,
  FLOOR 1 MRI ROOM,
  HVAC Availability,
  Flow/Area,
  ,
  0.0103,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 MRI TOILET People,
  FLOOR 1 MRI TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 MRI TOILET Lights,
  FLOOR 1 MRI TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 MRI TOILET Equipment,
  FLOOR 1 MRI TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 MRI TOILET Infiltration,
  FLOOR 1 MRI TOILET,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 MRI TOILET Exhaust,
  FLOOR 1 MRI TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 NOURISHMENT People,
  FLOOR 1 NOURISHMENT,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 NOURISHMENT Lights,
  FLOOR 1 NOURISHMENT,
  Lighting,
  Watts/Area,
  ,
  10.7639,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 NOURISHMENT Equipment,
  FLOOR 1 NOURISHMENT,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 NURSE HALL People,
  FLOOR 1 NURSE HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 NURSE HALL Lights,
  FLOOR 1 NURSE HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 NURSE HALL Equipment,
  FLOOR 1 NURSE HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 NURSE JANITOR People,
  FLOOR 1 NURSE JANITOR,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 NURSE JANITOR Lights,
  FLOOR 1 NURSE JANITOR,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 NURSE JANITOR Equipment,
  FLOOR 1 NURSE JANITOR,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 NURSE STATION People,
  FLOOR 1 NURSE STATION,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 NURSE STATION Lights,
  FLOOR 1 NURSE STATION,
  Lighting,
  Watts/Area,
  ,
  10.7639,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 NURSE STATION Equipment,
  FLOOR 1 NURSE STATION,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 NURSE TOILET People,
  FLOOR 1 NURSE TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 NURSE TOILET Lights,
  FLOOR 1 NURSE TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 NURSE TOILET Equipment,
  FLOOR 1 NURSE TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 NURSE TOILET Exhaust,
  FLOOR 1 NURSE TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 OFFICE People,
  FLOOR 1 OFFICE,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 OFFICE Lights,
  FLOOR 1 OFFICE,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 OFFICE Equipment,
  FLOOR 1 OFFICE,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 OPERATING ROOM 1 People,
  FLOOR 1 OPERATING ROOM 1,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 OPERATING ROOM 1 Lights,
  FLOOR 1 OPERATING ROOM 1,
  Lighting,
  Watts/Area,
  ,
  23.6806,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 OPERATING ROOM 1 Equipment,
  FLOOR 1 OPERATING ROOM 1,
  Electric Equipment,
  Watts/Area,
  ,
  118.3599,
  ,
  0,
  0.3,
  0;

OtherEquipment,
  FLOOR 1 OPERATING ROOM 1 Gas Equipment,
  NaturalGas,
  FLOOR 1 OPERATING ROOM 1,
  Gas Equipment OR,
  Watts/Area,
  ,
  6.9948,
  ,
  0,
  0.5,
  0.2;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 OPERATING ROOM 1 Infiltration,
  FLOOR 1 OPERATING ROOM 1,
  Infiltration,
  Flow/Zone,
  0.041,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 OPERATING ROOM 2 People,
  FLOOR 1 OPERATING ROOM 2,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 OPERATING ROOM 2 Lights,
  FLOOR 1 OPERATING ROOM 2,
  Lighting,
  Watts/Area,
  ,
  23.6806,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 OPERATING ROOM 2 Equipment,
  FLOOR 1 OPERATING ROOM 2,
  Electric Equipment,
  Watts/Area,
  ,
  118.3599,
  ,
  0,
  0.3,
  0;

OtherEquipment,
  FLOOR 1 OPERATING ROOM 2 Gas Equipment,
  NaturalGas,
  FLOOR 1 OPERATING ROOM 2,
  Gas Equipment OR,
  Watts/Area,
  ,
  6.9961,
  ,
  0,
  0.5,
  0.2;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 OPERATING ROOM 2 Infiltration,
  FLOOR 1 OPERATING ROOM 2,
  Infiltration,
  Flow/Zone,
  0.0229,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 OPERATING ROOM 3 People,
  FLOOR 1 OPERATING ROOM 3,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 OPERATING ROOM 3 Lights,
  FLOOR 1 OPERATING ROOM 3,
  Lighting,
  Watts/Area,
  ,
  23.6806,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 OPERATING ROOM 3 Equipment,
  FLOOR 1 OPERATING ROOM 3,
  Electric Equipment,
  Watts/Area,
  ,
  118.3599,
  ,
  0,
  0.3,
  0;

OtherEquipment,
  FLOOR 1 OPERATING ROOM 3 Gas Equipment,
  NaturalGas,
  FLOOR 1 OPERATING ROOM 3,
  Gas Equipment OR,
  Watts/Area,
  ,
  6.9959,
  ,
  0,
  0.5,
  0.2;

People,
  FLOOR 1 PACU People,
  FLOOR 1 PACU,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PACU Lights,
  FLOOR 1 PACU,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PACU Equipment,
  FLOOR 1 PACU,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 PRE-OP HALL People,
  FLOOR 1 PRE-OP HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PRE-OP HALL Lights,
  FLOOR 1 PRE-OP HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PRE-OP HALL Equipment,
  FLOOR 1 PRE-OP HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 PRE-OP ROOM 1 People,
  FLOOR 1 PRE-OP ROOM 1,
  Occ Others,
  People/Area,
  ,
  0.1076,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PRE-OP ROOM 1 Lights,
  FLOOR 1 PRE-OP ROOM 1,
  Lighting,
  Watts/Area,
  ,
  7.5347,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PRE-OP ROOM 1 Equipment,
  FLOOR 1 PRE-OP ROOM 1,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 PRE-OP ROOM 1 Infiltration,
  FLOOR 1 PRE-OP ROOM 1,
  Infiltration,
  Flow/Zone,
  0.0038,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 PRE-OP ROOM 2 People,
  FLOOR 1 PRE-OP ROOM 2,
  Occ Others,
  People/Area,
  ,
  0.1076,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PRE-OP ROOM 2 Lights,
  FLOOR 1 PRE-OP ROOM 2,
  Lighting,
  Watts/Area,
  ,
  7.5347,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PRE-OP ROOM 2 Equipment,
  FLOOR 1 PRE-OP ROOM 2,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 PRE-OP TOILET People,
  FLOOR 1 PRE-OP TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PRE-OP TOILET Lights,
  FLOOR 1 PRE-OP TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PRE-OP TOILET Equipment,
  FLOOR 1 PRE-OP TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 PRE-OP TOILET Infiltration,
  FLOOR 1 PRE-OP TOILET,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 PRE-OP TOILET Exhaust,
  FLOOR 1 PRE-OP TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 PROCEDURE ROOM People,
  FLOOR 1 PROCEDURE ROOM,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 PROCEDURE ROOM Lights,
  FLOOR 1 PROCEDURE ROOM,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 PROCEDURE ROOM Equipment,
  FLOOR 1 PROCEDURE ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 PROCEDURE ROOM Infiltration,
  FLOOR 1 PROCEDURE ROOM,
  Infiltration,
  Flow/Zone,
  0.0181,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 RECEPTION People,
  FLOOR 1 RECEPTION,
  Occ Others,
  People/Area,
  ,
  0.3226,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 RECEPTION Lights,
  FLOOR 1 RECEPTION,
  Lighting,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 RECEPTION Equipment,
  FLOOR 1 RECEPTION,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 RECEPTION Infiltration,
  FLOOR 1 RECEPTION,
  Infiltration,
  Flow/Zone,
  0.0124,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 RECEPTION HALL People,
  FLOOR 1 RECEPTION HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 RECEPTION HALL Lights,
  FLOOR 1 RECEPTION HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 RECEPTION HALL Equipment,
  FLOOR 1 RECEPTION HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 RECOVERY ROOM People,
  FLOOR 1 RECOVERY ROOM,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 RECOVERY ROOM Lights,
  FLOOR 1 RECOVERY ROOM,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 RECOVERY ROOM Equipment,
  FLOOR 1 RECOVERY ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 RECOVERY ROOM Infiltration,
  FLOOR 1 RECOVERY ROOM,
  Infiltration,
  Flow/Zone,
  0.0429,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 SCHEDULING People,
  FLOOR 1 SCHEDULING,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SCHEDULING Lights,
  FLOOR 1 SCHEDULING,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SCHEDULING Equipment,
  FLOOR 1 SCHEDULING,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 SCHEDULING Infiltration,
  FLOOR 1 SCHEDULING,
  Infiltration,
  Flow/Zone,
  0.0067,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 SCRUB People,
  FLOOR 1 SCRUB,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SCRUB Lights,
  FLOOR 1 SCRUB,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SCRUB Equipment,
  FLOOR 1 SCRUB,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 SOIL People,
  FLOOR 1 SOIL,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SOIL Lights,
  FLOOR 1 SOIL,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SOIL Equipment,
  FLOOR 1 SOIL,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 SOIL Exhaust,
  FLOOR 1 SOIL,
  HVAC Availability,
  Flow/Area,
  ,
  0.0085,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 SOIL HOLD People,
  FLOOR 1 SOIL HOLD,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SOIL HOLD Lights,
  FLOOR 1 SOIL HOLD,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SOIL HOLD Equipment,
  FLOOR 1 SOIL HOLD,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 SOIL HOLD Exhaust,
  FLOOR 1 SOIL HOLD,
  HVAC Availability,
  Flow/Area,
  ,
  0.0077,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 SOIL WORK People,
  FLOOR 1 SOIL WORK,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SOIL WORK Lights,
  FLOOR 1 SOIL WORK,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SOIL WORK Equipment,
  FLOOR 1 SOIL WORK,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 1 SOIL WORK Exhaust,
  FLOOR 1 SOIL WORK,
  HVAC Availability,
  Flow/Area,
  ,
  0.0084,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 STEP DOWN People,
  FLOOR 1 STEP DOWN,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 STEP DOWN Lights,
  FLOOR 1 STEP DOWN,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 STEP DOWN Equipment,
  FLOOR 1 STEP DOWN,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 STEP DOWN Infiltration,
  FLOOR 1 STEP DOWN,
  Infiltration,
  Flow/Zone,
  0.0352,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 STERILE HALL People,
  FLOOR 1 STERILE HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 STERILE HALL Lights,
  FLOOR 1 STERILE HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 STERILE HALL Equipment,
  FLOOR 1 STERILE HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 STERILE STORAGE People,
  FLOOR 1 STERILE STORAGE,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 STERILE STORAGE Lights,
  FLOOR 1 STERILE STORAGE,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 STERILE STORAGE Equipment,
  FLOOR 1 STERILE STORAGE,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 STORAGE People,
  FLOOR 1 STORAGE,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 STORAGE Lights,
  FLOOR 1 STORAGE,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 STORAGE Equipment,
  FLOOR 1 STORAGE,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 STORAGE Infiltration,
  FLOOR 1 STORAGE,
  Infiltration,
  Flow/Zone,
  0.06,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 SUB-STERILE People,
  FLOOR 1 SUB-STERILE,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 SUB-STERILE Lights,
  FLOOR 1 SUB-STERILE,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 SUB-STERILE Equipment,
  FLOOR 1 SUB-STERILE,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 SUB-STERILE Infiltration,
  FLOOR 1 SUB-STERILE,
  Infiltration,
  Flow/Zone,
  0.0133,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 UTILITY HALL People,
  FLOOR 1 UTILITY HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 UTILITY HALL Lights,
  FLOOR 1 UTILITY HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 UTILITY HALL Equipment,
  FLOOR 1 UTILITY HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 UTILITY HALL Infiltration,
  FLOOR 1 UTILITY HALL,
  Infiltration,
  Flow/Zone,
  0.0152,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 UTILITY JANITOR People,
  FLOOR 1 UTILITY JANITOR,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 UTILITY JANITOR Lights,
  FLOOR 1 UTILITY JANITOR,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 UTILITY JANITOR Equipment,
  FLOOR 1 UTILITY JANITOR,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 1 UTILITY ROOM People,
  FLOOR 1 UTILITY ROOM,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 UTILITY ROOM Lights,
  FLOOR 1 UTILITY ROOM,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 UTILITY ROOM Equipment,
  FLOOR 1 UTILITY ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 UTILITY ROOM Infiltration,
  FLOOR 1 UTILITY ROOM,
  Infiltration,
  Flow/Zone,
  0.0171,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 1 VESTIBULE People,
  FLOOR 1 VESTIBULE,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 1 VESTIBULE Lights,
  FLOOR 1 VESTIBULE,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 1 VESTIBULE Equipment,
  FLOOR 1 VESTIBULE,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 VESTIBULE Infiltration,
  FLOOR 1 VESTIBULE,
  Infiltration,
  Flow/Zone,
  0.0076,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 1 VESTIBULE Entrance Infiltration,
  FLOOR 1 VESTIBULE,
  Infiltration,
  Flow/Zone,
  1.186,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 CONFERENCE People,
  FLOOR 2 CONFERENCE,
  Occ Conference,
  People/Area,
  ,
  0.5376,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 CONFERENCE Lights,
  FLOOR 2 CONFERENCE,
  Lighting,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 CONFERENCE Equipment,
  FLOOR 2 CONFERENCE,
  Electric Equipment,
  Watts/Area,
  ,
  10.76,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 CONFERENCE Infiltration,
  FLOOR 2 CONFERENCE,
  Infiltration,
  Flow/Zone,
  0.0381,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 CONFERENCE TOILET People,
  FLOOR 2 CONFERENCE TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 CONFERENCE TOILET Lights,
  FLOOR 2 CONFERENCE TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 CONFERENCE TOILET Equipment,
  FLOOR 2 CONFERENCE TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 2 CONFERENCE TOILET Exhaust,
  FLOOR 2 CONFERENCE TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.0084,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 DICTATION People,
  FLOOR 2 DICTATION,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 DICTATION Lights,
  FLOOR 2 DICTATION,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 DICTATION Equipment,
  FLOOR 2 DICTATION,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM 1 People,
  FLOOR 2 EXAM 1,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 1 Lights,
  FLOOR 2 EXAM 1,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 1 Equipment,
  FLOOR 2 EXAM 1,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 1 Infiltration,
  FLOOR 2 EXAM 1,
  Infiltration,
  Flow/Zone,
  0.04,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 2 People,
  FLOOR 2 EXAM 2,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 2 Lights,
  FLOOR 2 EXAM 2,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 2 Equipment,
  FLOOR 2 EXAM 2,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 2 Infiltration,
  FLOOR 2 EXAM 2,
  Infiltration,
  Flow/Zone,
  0.0171,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 3 People,
  FLOOR 2 EXAM 3,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 3 Lights,
  FLOOR 2 EXAM 3,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 3 Equipment,
  FLOOR 2 EXAM 3,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 3 Infiltration,
  FLOOR 2 EXAM 3,
  Infiltration,
  Flow/Zone,
  0.0229,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 4 People,
  FLOOR 2 EXAM 4,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 4 Lights,
  FLOOR 2 EXAM 4,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 4 Equipment,
  FLOOR 2 EXAM 4,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 4 Infiltration,
  FLOOR 2 EXAM 4,
  Infiltration,
  Flow/Zone,
  0.0067,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 5 People,
  FLOOR 2 EXAM 5,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 5 Lights,
  FLOOR 2 EXAM 5,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 5 Equipment,
  FLOOR 2 EXAM 5,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 5 Infiltration,
  FLOOR 2 EXAM 5,
  Infiltration,
  Flow/Zone,
  0.0238,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 6 People,
  FLOOR 2 EXAM 6,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 6 Lights,
  FLOOR 2 EXAM 6,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 6 Equipment,
  FLOOR 2 EXAM 6,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 6 Infiltration,
  FLOOR 2 EXAM 6,
  Infiltration,
  Flow/Zone,
  0.0143,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 7 People,
  FLOOR 2 EXAM 7,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 7 Lights,
  FLOOR 2 EXAM 7,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 7 Equipment,
  FLOOR 2 EXAM 7,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 7 Infiltration,
  FLOOR 2 EXAM 7,
  Infiltration,
  Flow/Zone,
  0.0229,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 8 People,
  FLOOR 2 EXAM 8,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 8 Lights,
  FLOOR 2 EXAM 8,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 8 Equipment,
  FLOOR 2 EXAM 8,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 8 Infiltration,
  FLOOR 2 EXAM 8,
  Infiltration,
  Flow/Zone,
  0.0171,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM 9 People,
  FLOOR 2 EXAM 9,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM 9 Lights,
  FLOOR 2 EXAM 9,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM 9 Equipment,
  FLOOR 2 EXAM 9,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 EXAM 9 Infiltration,
  FLOOR 2 EXAM 9,
  Infiltration,
  Flow/Zone,
  0.0114,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 EXAM HALL 1 People,
  FLOOR 2 EXAM HALL 1,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 1 Lights,
  FLOOR 2 EXAM HALL 1,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 1 Equipment,
  FLOOR 2 EXAM HALL 1,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM HALL 2 People,
  FLOOR 2 EXAM HALL 2,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 2 Lights,
  FLOOR 2 EXAM HALL 2,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 2 Equipment,
  FLOOR 2 EXAM HALL 2,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM HALL 3 People,
  FLOOR 2 EXAM HALL 3,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 3 Lights,
  FLOOR 2 EXAM HALL 3,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 3 Equipment,
  FLOOR 2 EXAM HALL 3,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM HALL 4 People,
  FLOOR 2 EXAM HALL 4,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 4 Lights,
  FLOOR 2 EXAM HALL 4,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 4 Equipment,
  FLOOR 2 EXAM HALL 4,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM HALL 5 People,
  FLOOR 2 EXAM HALL 5,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 5 Lights,
  FLOOR 2 EXAM HALL 5,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 5 Equipment,
  FLOOR 2 EXAM HALL 5,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 EXAM HALL 6 People,
  FLOOR 2 EXAM HALL 6,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 EXAM HALL 6 Lights,
  FLOOR 2 EXAM HALL 6,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 EXAM HALL 6 Equipment,
  FLOOR 2 EXAM HALL 6,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 JANITOR People,
  FLOOR 2 JANITOR,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 JANITOR Lights,
  FLOOR 2 JANITOR,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 JANITOR Equipment,
  FLOOR 2 JANITOR,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 JANITOR Infiltration,
  FLOOR 2 JANITOR,
  Infiltration,
  Flow/Zone,
  0.0152,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 LOUNGE People,
  FLOOR 2 LOUNGE,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 LOUNGE Lights,
  FLOOR 2 LOUNGE,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 LOUNGE Equipment,
  FLOOR 2 LOUNGE,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 NURSE STATION 1 People,
  FLOOR 2 NURSE STATION 1,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 NURSE STATION 1 Lights,
  FLOOR 2 NURSE STATION 1,
  Lighting,
  Watts/Area,
  ,
  10.7639,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 NURSE STATION 1 Equipment,
  FLOOR 2 NURSE STATION 1,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 NURSE STATION 2 People,
  FLOOR 2 NURSE STATION 2,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 NURSE STATION 2 Lights,
  FLOOR 2 NURSE STATION 2,
  Lighting,
  Watts/Area,
  ,
  10.7639,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 NURSE STATION 2 Equipment,
  FLOOR 2 NURSE STATION 2,
  Electric Equipment,
  Watts/Area,
  ,
  21.53,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 OFFICE People,
  FLOOR 2 OFFICE,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 OFFICE Lights,
  FLOOR 2 OFFICE,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 OFFICE Equipment,
  FLOOR 2 OFFICE,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 OFFICE Infiltration,
  FLOOR 2 OFFICE,
  Infiltration,
  Flow/Zone,
  0.0381,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 OFFICE HALL People,
  FLOOR 2 OFFICE HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 OFFICE HALL Lights,
  FLOOR 2 OFFICE HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 OFFICE HALL Equipment,
  FLOOR 2 OFFICE HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 RECEPTION People,
  FLOOR 2 RECEPTION,
  Occ Others,
  People/Area,
  ,
  0.3226,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 RECEPTION Lights,
  FLOOR 2 RECEPTION,
  Lighting,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 RECEPTION Equipment,
  FLOOR 2 RECEPTION,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 RECEPTION Infiltration,
  FLOOR 2 RECEPTION,
  Infiltration,
  Flow/Zone,
  0.0467,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 RECEPTION HALL People,
  FLOOR 2 RECEPTION HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 RECEPTION HALL Lights,
  FLOOR 2 RECEPTION HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 RECEPTION HALL Equipment,
  FLOOR 2 RECEPTION HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 RECEPTION TOILET People,
  FLOOR 2 RECEPTION TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 RECEPTION TOILET Lights,
  FLOOR 2 RECEPTION TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 RECEPTION TOILET Equipment,
  FLOOR 2 RECEPTION TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 2 RECEPTION TOILET Exhaust,
  FLOOR 2 RECEPTION TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.0085,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 SCHEDULING 1 People,
  FLOOR 2 SCHEDULING 1,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 SCHEDULING 1 Lights,
  FLOOR 2 SCHEDULING 1,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 SCHEDULING 1 Equipment,
  FLOOR 2 SCHEDULING 1,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 SCHEDULING 2 People,
  FLOOR 2 SCHEDULING 2,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 SCHEDULING 2 Lights,
  FLOOR 2 SCHEDULING 2,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 SCHEDULING 2 Equipment,
  FLOOR 2 SCHEDULING 2,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 STORAGE 1 People,
  FLOOR 2 STORAGE 1,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 STORAGE 1 Lights,
  FLOOR 2 STORAGE 1,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 STORAGE 1 Equipment,
  FLOOR 2 STORAGE 1,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 STORAGE 2 People,
  FLOOR 2 STORAGE 2,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 STORAGE 2 Lights,
  FLOOR 2 STORAGE 2,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 STORAGE 2 Equipment,
  FLOOR 2 STORAGE 2,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 STORAGE 3 People,
  FLOOR 2 STORAGE 3,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 STORAGE 3 Lights,
  FLOOR 2 STORAGE 3,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 STORAGE 3 Equipment,
  FLOOR 2 STORAGE 3,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 UTILITY People,
  FLOOR 2 UTILITY,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 UTILITY Lights,
  FLOOR 2 UTILITY,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 UTILITY Equipment,
  FLOOR 2 UTILITY,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 UTILITY Infiltration,
  FLOOR 2 UTILITY,
  Infiltration,
  Flow/Zone,
  0.0086,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 WORK People,
  FLOOR 2 WORK,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 WORK Lights,
  FLOOR 2 WORK,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 WORK Equipment,
  FLOOR 2 WORK,
  Electric Equipment,
  Watts/Area,
  ,
  9.7803,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 WORK Infiltration,
  FLOOR 2 WORK,
  Infiltration,
  Flow/Zone,
  0.0248,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 WORK HALL People,
  FLOOR 2 WORK HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 WORK HALL Lights,
  FLOOR 2 WORK HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 WORK HALL Equipment,
  FLOOR 2 WORK HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 2 WORK TOILET People,
  FLOOR 2 WORK TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 WORK TOILET Lights,
  FLOOR 2 WORK TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 WORK TOILET Equipment,
  FLOOR 2 WORK TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 2 WORK TOILET Infiltration,
  FLOOR 2 WORK TOILET,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 2 WORK TOILET Exhaust,
  FLOOR 2 WORK TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 2 X-RAY People,
  FLOOR 2 X-RAY,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 2 X-RAY Lights,
  FLOOR 2 X-RAY,
  Lighting,
  Watts/Area,
  ,
  4.3056,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 2 X-RAY Equipment,
  FLOOR 2 X-RAY,
  Electric Equipment,
  Watts/Area,
  ,
  107.64,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 2 X-RAY Exhaust,
  FLOOR 2 X-RAY,
  HVAC Availability,
  Flow/Area,
  ,
  0.0102,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 DRESSING ROOM People,
  FLOOR 3 DRESSING ROOM,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 DRESSING ROOM Lights,
  FLOOR 3 DRESSING ROOM,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 DRESSING ROOM Equipment,
  FLOOR 3 DRESSING ROOM,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 ELEVATOR HALL People,
  FLOOR 3 ELEVATOR HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 ELEVATOR HALL Lights,
  FLOOR 3 ELEVATOR HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 ELEVATOR HALL Equipment,
  FLOOR 3 ELEVATOR HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 ELEVATOR HALL Infiltration,
  FLOOR 3 ELEVATOR HALL,
  Infiltration,
  Flow/Zone,
  0.0038,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 HUMID People,
  FLOOR 3 HUMID,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 HUMID Lights,
  FLOOR 3 HUMID,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 HUMID Equipment,
  FLOOR 3 HUMID,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 JANITOR People,
  FLOOR 3 JANITOR,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 JANITOR Lights,
  FLOOR 3 JANITOR,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 JANITOR Equipment,
  FLOOR 3 JANITOR,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 JANITOR Infiltration,
  FLOOR 3 JANITOR,
  Infiltration,
  Flow/Zone,
  0.0152,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 LOCKER People,
  FLOOR 3 LOCKER,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 LOCKER Lights,
  FLOOR 3 LOCKER,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 LOCKER Equipment,
  FLOOR 3 LOCKER,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 LOUNGE People,
  FLOOR 3 LOUNGE,
  Occ Others,
  People/Area,
  ,
  0.1616,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 LOUNGE Lights,
  FLOOR 3 LOUNGE,
  Lighting,
  Watts/Area,
  ,
  8.6111,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 LOUNGE Equipment,
  FLOOR 3 LOUNGE,
  Electric Equipment,
  Watts/Area,
  ,
  32.29,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 LOUNGE Infiltration,
  FLOOR 3 LOUNGE,
  Infiltration,
  Flow/Zone,
  0.0219,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 LOUNGE TOILET People,
  FLOOR 3 LOUNGE TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 LOUNGE TOILET Lights,
  FLOOR 3 LOUNGE TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 LOUNGE TOILET Equipment,
  FLOOR 3 LOUNGE TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 LOUNGE TOILET Infiltration,
  FLOOR 3 LOUNGE TOILET,
  Infiltration,
  Flow/Zone,
  0.0114,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 3 LOUNGE TOILET Exhaust,
  FLOOR 3 LOUNGE TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.0084,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 MECHANICAL People,
  FLOOR 3 MECHANICAL,
  Occ Others,
  People/Area,
  ,
  0.0161,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 MECHANICAL Lights,
  FLOOR 3 MECHANICAL,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 MECHANICAL Equipment,
  FLOOR 3 MECHANICAL,
  Electric Equipment,
  Watts/Area,
  ,
  53.82,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 MECHANICAL Infiltration,
  FLOOR 3 MECHANICAL,
  Infiltration,
  Flow/Zone,
  0.0238,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 MECHANICAL HALL People,
  FLOOR 3 MECHANICAL HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 MECHANICAL HALL Lights,
  FLOOR 3 MECHANICAL HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 MECHANICAL HALL Equipment,
  FLOOR 3 MECHANICAL HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 OFFICE People,
  FLOOR 3 OFFICE,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 OFFICE Lights,
  FLOOR 3 OFFICE,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 OFFICE Equipment,
  FLOOR 3 OFFICE,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 OFFICE Infiltration,
  FLOOR 3 OFFICE,
  Infiltration,
  Flow/Zone,
  0.0705,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 OFFICE HALL People,
  FLOOR 3 OFFICE HALL,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 OFFICE HALL Lights,
  FLOOR 3 OFFICE HALL,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 OFFICE HALL Equipment,
  FLOOR 3 OFFICE HALL,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 OFFICE HALL Infiltration,
  FLOOR 3 OFFICE HALL,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 OFFICE TOILET People,
  FLOOR 3 OFFICE TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 OFFICE TOILET Lights,
  FLOOR 3 OFFICE TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 OFFICE TOILET Equipment,
  FLOOR 3 OFFICE TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 OFFICE TOILET Infiltration,
  FLOOR 3 OFFICE TOILET,
  Infiltration,
  Flow/Zone,
  0.0057,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 3 OFFICE TOILET Exhaust,
  FLOOR 3 OFFICE TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.008,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 PHYSICAL THERAPY 1 People,
  FLOOR 3 PHYSICAL THERAPY 1,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 PHYSICAL THERAPY 1 Lights,
  FLOOR 3 PHYSICAL THERAPY 1,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 PHYSICAL THERAPY 1 Equipment,
  FLOOR 3 PHYSICAL THERAPY 1,
  Electric Equipment,
  Watts/Area,
  ,
  16.15,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 PHYSICAL THERAPY 1 Infiltration,
  FLOOR 3 PHYSICAL THERAPY 1,
  Infiltration,
  Flow/Zone,
  0.081,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 PHYSICAL THERAPY 2 People,
  FLOOR 3 PHYSICAL THERAPY 2,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 PHYSICAL THERAPY 2 Lights,
  FLOOR 3 PHYSICAL THERAPY 2,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 PHYSICAL THERAPY 2 Equipment,
  FLOOR 3 PHYSICAL THERAPY 2,
  Electric Equipment,
  Watts/Area,
  ,
  16.15,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 PHYSICAL THERAPY TOILET People,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 PHYSICAL THERAPY TOILET Lights,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 PHYSICAL THERAPY TOILET Equipment,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneVentilation:DesignFlowRate,
  FLOOR 3 PHYSICAL THERAPY TOILET Exhaust,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  HVAC Availability,
  Flow/Area,
  ,
  0.009,
  ,
  ,
  Exhaust,
  125,
  0.338,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 STORAGE 1 People,
  FLOOR 3 STORAGE 1,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 STORAGE 1 Lights,
  FLOOR 3 STORAGE 1,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 STORAGE 1 Equipment,
  FLOOR 3 STORAGE 1,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 STORAGE 2 People,
  FLOOR 3 STORAGE 2,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 STORAGE 2 Lights,
  FLOOR 3 STORAGE 2,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 STORAGE 2 Equipment,
  FLOOR 3 STORAGE 2,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 TREATMENT People,
  FLOOR 3 TREATMENT,
  Occ Others,
  People/Area,
  ,
  0.2155,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 TREATMENT Lights,
  FLOOR 3 TREATMENT,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 TREATMENT Equipment,
  FLOOR 3 TREATMENT,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 UNDEVELOPED 1 People,
  FLOOR 3 UNDEVELOPED 1,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 UNDEVELOPED 1 Lights,
  FLOOR 3 UNDEVELOPED 1,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 UNDEVELOPED 1 Equipment,
  FLOOR 3 UNDEVELOPED 1,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 UNDEVELOPED 1 Infiltration,
  FLOOR 3 UNDEVELOPED 1,
  Infiltration,
  Flow/Zone,
  0.0686,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 UNDEVELOPED 2 People,
  FLOOR 3 UNDEVELOPED 2,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 UNDEVELOPED 2 Lights,
  FLOOR 3 UNDEVELOPED 2,
  Lighting,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 UNDEVELOPED 2 Equipment,
  FLOOR 3 UNDEVELOPED 2,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 UNDEVELOPED 2 Infiltration,
  FLOOR 3 UNDEVELOPED 2,
  Infiltration,
  Flow/Zone,
  0.0533,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  FLOOR 3 UTILITY People,
  FLOOR 3 UTILITY,
  Occ Others,
  People/Area,
  ,
  0.0215,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 UTILITY Lights,
  FLOOR 3 UTILITY,
  Lighting,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 UTILITY Equipment,
  FLOOR 3 UTILITY,
  Electric Equipment,
  Watts/Area,
  ,
  1.08,
  ,
  0,
  0.3,
  0;

People,
  FLOOR 3 WORK People,
  FLOOR 3 WORK,
  Occ Office,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  FLOOR 3 WORK Lights,
  FLOOR 3 WORK,
  Lighting,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  FLOOR 3 WORK Equipment,
  FLOOR 3 WORK,
  Electric Equipment,
  Watts/Area,
  ,
  11.84,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  FLOOR 3 WORK Infiltration,
  FLOOR 3 WORK,
  Infiltration,
  Flow/Zone,
  0.0391,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  NE STAIR People,
  NE STAIR,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  NE STAIR Lights,
  NE STAIR,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  NE STAIR Equipment,
  NE STAIR,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  NE STAIR Infiltration,
  NE STAIR,
  Infiltration,
  Flow/Zone,
  0.1,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  NW ELEVATOR People,
  NW ELEVATOR,
  Occ Others,
  People/Area,
  ,
  0.0161,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  NW ELEVATOR Lights,
  NW ELEVATOR,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  NW ELEVATOR Equipment,
  NW ELEVATOR,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  NW ELEVATOR Infiltration,
  NW ELEVATOR,
  Infiltration,
  Flow/Zone,
  0.0771,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  NW STAIR People,
  NW STAIR,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  NW STAIR Lights,
  NW STAIR,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  NW STAIR Equipment,
  NW STAIR,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  NW STAIR Infiltration,
  NW STAIR,
  Infiltration,
  Flow/Zone,
  0.1143,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  SW STAIR People,
  SW STAIR,
  Occ Others,
  People/Area,
  ,
  0.0538,
  ,
  0.3,
  autocalculate,
  Activity 120W;

Lights,
  SW STAIR Lights,
  SW STAIR,
  Lighting,
  Watts/Area,
  ,
  10.3041,
  ,
  0,
  0.7,
  0.2,
  0;

ElectricEquipment,
  SW STAIR Equipment,
  SW STAIR,
  Electric Equipment,
  Watts/Area,
  ,
  4.31,
  ,
  0,
  0.3,
  0;

ZoneInfiltration:DesignFlowRate,
  SW STAIR Infiltration,
  SW STAIR,
  Infiltration,
  Flow/Zone,
  0.0571,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat OR,
  Htg Setpoint OR,
  ,
  Clg Setpoint OR,
  ;

HVACTemplate:Thermostat,
  Thermostat Others,
  Htg Setpoint Others,
  ,
  Clg Setpoint Others,
  ;

HVACTemplate:System:PackagedVAV,
  AHU-1,
  HVAC Availability,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  2070,
  0.9,
  1,
  TwoSpeedDX,
  HVAC Availability,
  ,
  12.8,
  autosize,
  autosize,
  3.3,
  Gas,
  HVAC Availability,
  ,
  10,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ProportionalMinimum,
  ,
  NoEconomizer;

HVACTemplate:System:PackagedVAV,
  AHU-2,
  HVAC Availability,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  2070,
  0.9,
  1,
  TwoSpeedDX,
  HVAC Availability,
  ,
  12.8,
  autosize,
  autosize,
  3.3,
  Gas,
  HVAC Availability,
  ,
  10,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ProportionalMinimum,
  ,
  NoEconomizer;

HVACTemplate:Zone:VAV,
  FLOOR 1 ANESTHESIA,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 BIO HAZ,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 CAFE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 CLEAN,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 CLEAN WORK,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 DICTATION,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 DRESSING ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 ELECTRICAL ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 ELEVATOR PUMP ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 HUMID,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 IT HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 IT ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOBBY,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOBBY HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOBBY TOILET,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOCKER ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOCKER ROOM HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 LOUNGE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 MED GAS,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 MRI CONTROL ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 MRI HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 MRI ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 MRI TOILET,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 NOURISHMENT,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 NURSE HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 NURSE JANITOR,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 NURSE STATION,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 NURSE TOILET,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 OFFICE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 OPERATING ROOM 1,
  AHU-1,
  Thermostat OR,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 OPERATING ROOM 2,
  AHU-1,
  Thermostat OR,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 OPERATING ROOM 3,
  AHU-1,
  Thermostat OR,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PACU,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PRE-OP HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PRE-OP ROOM 1,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PRE-OP ROOM 2,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PRE-OP TOILET,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 PROCEDURE ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 RECEPTION,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 RECEPTION HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 RECOVERY ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SCHEDULING,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SCRUB,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SOIL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SOIL HOLD,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SOIL WORK,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 STEP DOWN,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 STERILE HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 STERILE STORAGE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 STORAGE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 SUB-STERILE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 UTILITY HALL,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 UTILITY JANITOR,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 UTILITY ROOM,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 1 VESTIBULE,
  AHU-1,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 CONFERENCE,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 CONFERENCE TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 DICTATION,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 3,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 4,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 5,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 6,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 7,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 8,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM 9,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 3,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 4,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 5,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 EXAM HALL 6,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 JANITOR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 LOUNGE,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 NURSE STATION 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 NURSE STATION 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 OFFICE,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 OFFICE HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 RECEPTION,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 RECEPTION HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 RECEPTION TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 SCHEDULING 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 SCHEDULING 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 STORAGE 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 STORAGE 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 STORAGE 3,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 UTILITY,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 WORK,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 WORK HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 WORK TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 2 X-RAY,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 DRESSING ROOM,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 ELEVATOR HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 HUMID,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 JANITOR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 LOCKER,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 LOUNGE,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 LOUNGE TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 MECHANICAL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 MECHANICAL HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 OFFICE,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 OFFICE HALL,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 OFFICE TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 PHYSICAL THERAPY 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 PHYSICAL THERAPY 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 PHYSICAL THERAPY TOILET,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 STORAGE 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 STORAGE 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 TREATMENT,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 UNDEVELOPED 1,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 UNDEVELOPED 2,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 UTILITY,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0008,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  FLOOR 3 WORK,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0094,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  NE STAIR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  NW ELEVATOR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Person,
  0.0071,
  ,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  NW STAIR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

HVACTemplate:Zone:VAV,
  SW STAIR,
  AHU-2,
  Thermostat Others,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Flow/Area,
  ,
  0.0003,
  ,
  ,
  Electric;

OutputControl:Table:Style,
  HTML;

Output:Table:SummaryReports,
  AllSummary;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;

Output:VariableDictionary,
  IDF;

Output:SQLite,
  SimpleAndTabular;
