!- Primary School (DOE/PNNL prototype, ASHRAE 90.1-2004), Buffalo NY, EnergyPlus 23.1
!- Zone areas, wall/glass areas, loads, ventilation, infiltration from PNNL_Prototype_Scorecards.xlsx (SchoolPrimary).
!- Zones are simple boxes (aspect 1.5); wall portions not exposed to outdoors are adiabatic partitions.

Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  Yes,
  Yes,
  Yes;

Building,
  Primary School,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

GlobalGeometryRules,
  LowerLeftCorner,
  CounterClockWise,
  World;

Site:Location,
  Buffalo Niagara Intl AP,
  42.94,
  -78.74,
  -5,
  218;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes,
  No;

SizingPeriod:DesignDay,
  Buffalo Htg 99.6% DB,
  1,
  21,
  WinterDesignDay,
  -16.0,
  0,
  DefaultMultipliers,
  ,
  WetBulb,
  -16.0,
  ,
  ,
  ,
  0,
  98900,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0;

SizingPeriod:DesignDay,
  Buffalo Clg 0.4% DB/MWB,
  7,
  21,
  SummerDesignDay,
  30.0,
  9.5,
  DefaultMultipliers,
  ,
  WetBulb,
  21.5,
  ,
  ,
  ,
  0,
  98900,
  4.0,
  230,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

Sizing:Parameters,
  1.2,
  1.2;

Site:GroundTemperature:BuildingSurface,
  10,
  9.5,
  10,
  11.5,
  13.5,
  16,
  18,
  18.5,
  17.5,
  15.5,
  13,
  11;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Material,
  Stucco 0.75in,
  MediumRough,
  0.01905,
  0.6918,
  1858,
  837,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 5/8in,
  Smooth,
  0.0159,
  0.16,
  800,
  1090,
  0.9,
  0.7,
  0.5;

Material:NoMass,
  Wall Insulation,
  Smooth,
  1.7,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  MediumRough,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.3;

Material:NoMass,
  Roof Insulation,
  Smooth,
  2.6,
  0.9,
  0.7,
  0.7;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.7,
  0.7;

Material,
  Slab Concrete 4in,
  MediumRough,
  0.1016,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Construction,
  Exterior Wall,
  Stucco 0.75in,
  Gypsum 5/8in,
  Wall Insulation,
  Gypsum 5/8in;

Construction,
  Interior Partition,
  Gypsum 5/8in,
  Gypsum 5/8in;

Construction,
  Exterior Roof,
  Roof Membrane,
  Roof Insulation,
  Metal Decking;

Construction,
  Ground Slab,
  Slab Concrete 4in;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.236,
  0.39;

Construction,
  Exterior Window,
  Window Glazing;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Any Number;

Schedule:Constant,
  ACTIVITY_SCH,
  Any Number,
  120;

Schedule:Constant,
  WORK_EFF_SCH,
  Fraction,
  0;

Schedule:Constant,
  PlantOnSched,
  OnOff,
  1;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.35,
  Until: 17:00, 0.95,
  Until: 24:00, 0.35,
  For: AllOtherDays,
  Until: 24:00, 0.35;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00, 0.18,
  Until: 20:00, 0.9,
  Until: 24:00, 0.18,
  For: AllOtherDays,
  Until: 24:00, 0.18;

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0,
  Until: 16:00, 0.75,
  Until: 21:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0,
  Until: 21:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0,
  Until: 16:00, 0.75,
  Until: 21:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Cafeteria,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00, 0,
  Until: 09:00, 0.15,
  Until: 11:00, 0.05,
  Until: 13:00, 0.95,
  Until: 15:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Gym,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0,
  Until: 16:00, 0.35,
  Until: 21:00, 0.95,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Offices,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0,
  Until: 17:00, 0.95,
  Until: 21:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  KITCHEN_ELEC_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.1,
  Until: 10:00, 0.15,
  Until: 13:00, 0.25,
  Until: 15:00, 0.15,
  Until: 24:00, 0.1,
  For: AllOtherDays,
  Until: 24:00, 0.1;

Schedule:Compact,
  KITCHEN_GAS_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.02,
  Until: 10:00, 0.15,
  Until: 13:00, 0.2,
  Until: 15:00, 0.1,
  Until: 24:00, 0.02,
  For: AllOtherDays,
  Until: 24:00, 0.02;

Schedule:Compact,
  INFIL_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00, 1,
  Until: 21:00, 0.5,
  Until: 24:00, 1;

Schedule:Compact,
  ENTRANCE_INFIL_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00, 0,
  Until: 21:00, 0.25,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  HVACOperationSchd,
  OnOff,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00, 0,
  Until: 21:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  MinOA_Sched,
  OnOff,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00, 0,
  Until: 21:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: SummerDesignDay,
  Until: 24:00, 16,
  For: Weekdays,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 24:00, 16;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WinterDesignDay,
  Until: 24:00, 27,
  For: Weekdays,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 24:00, 27;

Schedule:Compact,
  HTGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 24:00, 16;

Schedule:Compact,
  CLGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 24:00, 27;

HVACTemplate:Thermostat,
  TSTAT_GENERAL,
  HTGSETP_SCH,
  ,
  CLGSETP_SCH,
  ;

HVACTemplate:Thermostat,
  TSTAT_BCMK,
  HTGSETP_SCH_BathCorrMechKitchen,
  ,
  CLGSETP_SCH_BathCorrMechKitchen,
  ;

Zone,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  0,
  0.0,
  0.0,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 0.000, 0.000,
  0.000, 8.124, 0.000,
  12.186, 8.124, 0.000,
  12.186, 0.000, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 0.000, 3.960,
  12.186, 0.000, 3.960,
  12.186, 8.124, 3.960,
  0.000, 8.124, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 0.000, 0.000,
  12.186, 0.000, 0.000,
  12.186, 0.000, 3.960,
  0.000, 0.000, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.609, 0.000, 1.210,
  11.577, 0.000, 1.210,
  11.577, 0.000, 2.750,
  0.609, 0.000, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 0.000, 0.000,
  12.186, 8.016, 0.000,
  12.186, 8.016, 3.960,
  12.186, 0.000, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  12.186, 0.401, 1.210,
  12.186, 7.615, 1.210,
  12.186, 7.615, 2.750,
  12.186, 0.401, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 8.016, 0.000,
  12.186, 8.124, 0.000,
  12.186, 8.124, 3.960,
  12.186, 8.016, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 8.124, 0.000,
  0.000, 8.124, 0.000,
  0.000, 8.124, 3.960,
  12.186, 8.124, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 8.124, 0.000,
  0.000, 0.000, 0.000,
  0.000, 0.000, 3.960,
  0.000, 8.124, 3.960;

Zone,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  0,
  12.186051710460447,
  0.0,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 0.000, 0.000,
  12.186, 17.833, 0.000,
  38.935, 17.833, 0.000,
  38.935, 0.000, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 0.000, 3.960,
  38.935, 0.000, 3.960,
  38.935, 17.833, 3.960,
  12.186, 17.833, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 0.000, 0.000,
  38.935, 0.000, 0.000,
  38.935, 0.000, 3.960,
  12.186, 0.000, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  13.523, 0.000, 1.210,
  37.597, 0.000, 1.210,
  37.597, 0.000, 2.750,
  13.523, 0.000, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 0.000, 0.000,
  38.935, 17.833, 0.000,
  38.935, 17.833, 3.960,
  38.935, 0.000, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  38.935, 0.892, 1.210,
  38.935, 16.941, 1.210,
  38.935, 16.941, 2.750,
  38.935, 0.892, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 17.833, 0.000,
  29.981, 17.833, 0.000,
  29.981, 17.833, 3.960,
  38.935, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  38.487, 17.833, 1.210,
  30.429, 17.833, 1.210,
  30.429, 17.833, 2.750,
  38.487, 17.833, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.981, 17.833, 0.000,
  12.186, 17.833, 0.000,
  12.186, 17.833, 3.960,
  29.981, 17.833, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 17.833, 0.000,
  12.186, 0.000, 0.000,
  12.186, 0.000, 3.960,
  12.186, 17.833, 3.960;

Zone,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  0,
  38.93487051763711,
  0.0,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 0.000, 0.000,
  38.935, 11.314, 0.000,
  55.905, 11.314, 0.000,
  55.905, 0.000, 0.000;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 0.000, 3.960,
  55.905, 0.000, 3.960,
  55.905, 11.314, 3.960,
  38.935, 11.314, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 0.000, 0.000,
  41.965, 0.000, 0.000,
  41.965, 0.000, 3.960,
  38.935, 0.000, 3.960;

FenestrationSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORRIDOR_POD_1_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  39.086, 0.000, 1.210,
  41.814, 0.000, 1.210,
  41.814, 0.000, 2.750,
  39.086, 0.000, 2.750;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.965, 0.000, 0.000,
  55.905, 0.000, 0.000,
  55.905, 0.000, 3.960,
  41.965, 0.000, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 0.000, 0.000,
  55.905, 11.314, 0.000,
  55.905, 11.314, 3.960,
  55.905, 0.000, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 11.314, 0.000,
  38.935, 11.314, 0.000,
  38.935, 11.314, 3.960,
  55.905, 11.314, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_1_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 11.314, 0.000,
  38.935, 0.000, 0.000,
  38.935, 0.000, 3.960,
  38.935, 11.314, 3.960;

Zone,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  0,
  55.905425054532124,
  0.0,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 0.000, 0.000,
  55.905, 8.124, 0.000,
  68.091, 8.124, 0.000,
  68.091, 0.000, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 0.000, 3.960,
  68.091, 0.000, 3.960,
  68.091, 8.124, 3.960,
  55.905, 8.124, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 0.000, 0.000,
  68.091, 0.000, 0.000,
  68.091, 0.000, 3.960,
  55.905, 0.000, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  56.515, 0.000, 1.210,
  67.482, 0.000, 1.210,
  67.482, 0.000, 2.750,
  56.515, 0.000, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 0.000, 0.000,
  68.091, 8.016, 0.000,
  68.091, 8.016, 3.960,
  68.091, 0.000, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  68.091, 0.401, 1.210,
  68.091, 7.615, 1.210,
  68.091, 7.615, 2.750,
  68.091, 0.401, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 8.016, 0.000,
  68.091, 8.124, 0.000,
  68.091, 8.124, 3.960,
  68.091, 8.016, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 8.124, 0.000,
  55.905, 8.124, 0.000,
  55.905, 8.124, 3.960,
  68.091, 8.124, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 8.124, 0.000,
  55.905, 0.000, 0.000,
  55.905, 0.000, 3.960,
  55.905, 8.124, 3.960;

Zone,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  0,
  68.09147676499256,
  0.0,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 0.000, 0.000,
  68.091, 17.833, 0.000,
  94.840, 17.833, 0.000,
  94.840, 0.000, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 0.000, 3.960,
  94.840, 0.000, 3.960,
  94.840, 17.833, 3.960,
  68.091, 17.833, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 0.000, 0.000,
  94.840, 0.000, 0.000,
  94.840, 0.000, 3.960,
  68.091, 0.000, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  69.429, 0.000, 1.210,
  93.503, 0.000, 1.210,
  93.503, 0.000, 2.750,
  69.429, 0.000, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  94.840, 0.000, 0.000,
  94.840, 17.833, 0.000,
  94.840, 17.833, 3.960,
  94.840, 0.000, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  94.840, 0.892, 1.210,
  94.840, 16.941, 1.210,
  94.840, 16.941, 2.750,
  94.840, 0.892, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  94.840, 17.833, 0.000,
  85.886, 17.833, 0.000,
  85.886, 17.833, 3.960,
  94.840, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  94.393, 17.833, 1.210,
  86.334, 17.833, 1.210,
  86.334, 17.833, 2.750,
  94.393, 17.833, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  85.886, 17.833, 0.000,
  68.091, 17.833, 0.000,
  68.091, 17.833, 3.960,
  85.886, 17.833, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 17.833, 0.000,
  68.091, 0.000, 0.000,
  68.091, 0.000, 3.960,
  68.091, 17.833, 3.960;

Zone,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  0,
  0,
  17.83254587145111,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 17.833, 0.000,
  0.000, 25.957, 0.000,
  12.186, 25.957, 0.000,
  12.186, 17.833, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 17.833, 3.960,
  12.186, 17.833, 3.960,
  12.186, 25.957, 3.960,
  0.000, 25.957, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 17.833, 0.000,
  12.186, 17.833, 0.000,
  12.186, 17.833, 3.960,
  0.000, 17.833, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.609, 17.833, 1.210,
  11.577, 17.833, 1.210,
  11.577, 17.833, 2.750,
  0.609, 17.833, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 17.833, 0.000,
  12.186, 25.848, 0.000,
  12.186, 25.848, 3.960,
  12.186, 17.833, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  12.186, 18.233, 1.210,
  12.186, 25.448, 1.210,
  12.186, 25.448, 2.750,
  12.186, 18.233, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 25.848, 0.000,
  12.186, 25.957, 0.000,
  12.186, 25.957, 3.960,
  12.186, 25.848, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 25.957, 0.000,
  0.000, 25.957, 0.000,
  0.000, 25.957, 3.960,
  12.186, 25.957, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 25.957, 0.000,
  0.000, 17.833, 0.000,
  0.000, 17.833, 3.960,
  0.000, 25.957, 3.960;

Zone,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  0,
  12.186051710460447,
  17.83254587145111,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 17.833, 0.000,
  12.186, 35.665, 0.000,
  38.935, 35.665, 0.000,
  38.935, 17.833, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 17.833, 3.960,
  38.935, 17.833, 3.960,
  38.935, 35.665, 3.960,
  12.186, 35.665, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 17.833, 0.000,
  38.935, 17.833, 0.000,
  38.935, 17.833, 3.960,
  12.186, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  13.523, 17.833, 1.210,
  37.597, 17.833, 1.210,
  37.597, 17.833, 2.750,
  13.523, 17.833, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 17.833, 0.000,
  38.935, 35.665, 0.000,
  38.935, 35.665, 3.960,
  38.935, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  38.935, 18.724, 1.210,
  38.935, 34.773, 1.210,
  38.935, 34.773, 2.750,
  38.935, 18.724, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 35.665, 0.000,
  29.981, 35.665, 0.000,
  29.981, 35.665, 3.960,
  38.935, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  38.487, 35.665, 1.210,
  30.429, 35.665, 1.210,
  30.429, 35.665, 2.750,
  38.487, 35.665, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.981, 35.665, 0.000,
  12.186, 35.665, 0.000,
  12.186, 35.665, 3.960,
  29.981, 35.665, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 35.665, 0.000,
  12.186, 17.833, 0.000,
  12.186, 17.833, 3.960,
  12.186, 35.665, 3.960;

Zone,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  0,
  38.93487051763711,
  17.83254587145111,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 17.833, 0.000,
  38.935, 29.146, 0.000,
  55.905, 29.146, 0.000,
  55.905, 17.833, 0.000;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 17.833, 3.960,
  55.905, 17.833, 3.960,
  55.905, 29.146, 3.960,
  38.935, 29.146, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 17.833, 0.000,
  41.965, 17.833, 0.000,
  41.965, 17.833, 3.960,
  38.935, 17.833, 3.960;

FenestrationSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORRIDOR_POD_2_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  39.086, 17.833, 1.210,
  41.814, 17.833, 1.210,
  41.814, 17.833, 2.750,
  39.086, 17.833, 2.750;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.965, 17.833, 0.000,
  55.905, 17.833, 0.000,
  55.905, 17.833, 3.960,
  41.965, 17.833, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 17.833, 0.000,
  55.905, 29.146, 0.000,
  55.905, 29.146, 3.960,
  55.905, 17.833, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 29.146, 0.000,
  38.935, 29.146, 0.000,
  38.935, 29.146, 3.960,
  55.905, 29.146, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_2_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 29.146, 0.000,
  38.935, 17.833, 0.000,
  38.935, 17.833, 3.960,
  38.935, 29.146, 3.960;

Zone,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  0,
  55.905425054532124,
  17.83254587145111,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 17.833, 0.000,
  55.905, 25.957, 0.000,
  68.091, 25.957, 0.000,
  68.091, 17.833, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 17.833, 3.960,
  68.091, 17.833, 3.960,
  68.091, 25.957, 3.960,
  55.905, 25.957, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 17.833, 0.000,
  68.091, 17.833, 0.000,
  68.091, 17.833, 3.960,
  55.905, 17.833, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  56.515, 17.833, 1.210,
  67.482, 17.833, 1.210,
  67.482, 17.833, 2.750,
  56.515, 17.833, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 17.833, 0.000,
  68.091, 25.848, 0.000,
  68.091, 25.848, 3.960,
  68.091, 17.833, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  68.091, 18.233, 1.210,
  68.091, 25.448, 1.210,
  68.091, 25.448, 2.750,
  68.091, 18.233, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 25.848, 0.000,
  68.091, 25.957, 0.000,
  68.091, 25.957, 3.960,
  68.091, 25.848, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 25.957, 0.000,
  55.905, 25.957, 0.000,
  55.905, 25.957, 3.960,
  68.091, 25.957, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 25.957, 0.000,
  55.905, 17.833, 0.000,
  55.905, 17.833, 3.960,
  55.905, 25.957, 3.960;

Zone,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  0,
  68.09147676499256,
  17.83254587145111,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 17.833, 0.000,
  68.091, 35.665, 0.000,
  94.840, 35.665, 0.000,
  94.840, 17.833, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 17.833, 3.960,
  94.840, 17.833, 3.960,
  94.840, 35.665, 3.960,
  68.091, 35.665, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 17.833, 0.000,
  94.840, 17.833, 0.000,
  94.840, 17.833, 3.960,
  68.091, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  69.429, 17.833, 1.210,
  93.503, 17.833, 1.210,
  93.503, 17.833, 2.750,
  69.429, 17.833, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  94.840, 17.833, 0.000,
  94.840, 35.665, 0.000,
  94.840, 35.665, 3.960,
  94.840, 17.833, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  94.840, 18.724, 1.210,
  94.840, 34.773, 1.210,
  94.840, 34.773, 2.750,
  94.840, 18.724, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  94.840, 35.665, 0.000,
  85.886, 35.665, 0.000,
  85.886, 35.665, 3.960,
  94.840, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  94.393, 35.665, 1.210,
  86.334, 35.665, 1.210,
  86.334, 35.665, 2.750,
  94.393, 35.665, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  85.886, 35.665, 0.000,
  68.091, 35.665, 0.000,
  68.091, 35.665, 3.960,
  85.886, 35.665, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 35.665, 0.000,
  68.091, 17.833, 0.000,
  68.091, 17.833, 3.960,
  68.091, 35.665, 3.960;

Zone,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  0,
  0,
  35.66509174290222,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 35.665, 0.000,
  0.000, 43.789, 0.000,
  12.186, 43.789, 0.000,
  12.186, 35.665, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 35.665, 3.960,
  12.186, 35.665, 3.960,
  12.186, 43.789, 3.960,
  0.000, 43.789, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 35.665, 0.000,
  12.186, 35.665, 0.000,
  12.186, 35.665, 3.960,
  0.000, 35.665, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.609, 35.665, 1.210,
  11.577, 35.665, 1.210,
  11.577, 35.665, 2.750,
  0.609, 35.665, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 35.665, 0.000,
  12.186, 43.681, 0.000,
  12.186, 43.681, 3.960,
  12.186, 35.665, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  12.186, 36.066, 1.210,
  12.186, 43.280, 1.210,
  12.186, 43.280, 2.750,
  12.186, 36.066, 2.750;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 43.681, 0.000,
  12.186, 43.789, 0.000,
  12.186, 43.789, 3.960,
  12.186, 43.681, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 43.789, 0.000,
  0.000, 43.789, 0.000,
  0.000, 43.789, 3.960,
  12.186, 43.789, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 43.789, 0.000,
  0.000, 35.665, 0.000,
  0.000, 35.665, 3.960,
  0.000, 43.789, 3.960;

Zone,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  0,
  12.186051710460447,
  35.66509174290222,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 35.665, 0.000,
  12.186, 53.498, 0.000,
  38.935, 53.498, 0.000,
  38.935, 35.665, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 35.665, 3.960,
  38.935, 35.665, 3.960,
  38.935, 53.498, 3.960,
  12.186, 53.498, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.186, 35.665, 0.000,
  38.935, 35.665, 0.000,
  38.935, 35.665, 3.960,
  12.186, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  13.523, 35.665, 1.210,
  37.597, 35.665, 1.210,
  37.597, 35.665, 2.750,
  13.523, 35.665, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 35.665, 0.000,
  38.935, 53.498, 0.000,
  38.935, 53.498, 3.960,
  38.935, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  38.935, 36.557, 1.210,
  38.935, 52.606, 1.210,
  38.935, 52.606, 2.750,
  38.935, 36.557, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 53.498, 0.000,
  29.981, 53.498, 0.000,
  29.981, 53.498, 3.960,
  38.935, 53.498, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  38.487, 53.498, 1.210,
  30.429, 53.498, 1.210,
  30.429, 53.498, 2.750,
  38.487, 53.498, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  29.981, 53.498, 0.000,
  12.186, 53.498, 0.000,
  12.186, 53.498, 3.960,
  29.981, 53.498, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  12.186, 53.498, 0.000,
  12.186, 35.665, 0.000,
  12.186, 35.665, 3.960,
  12.186, 53.498, 3.960;

Zone,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  0,
  38.93487051763711,
  35.66509174290222,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 35.665, 0.000,
  38.935, 46.979, 0.000,
  55.905, 46.979, 0.000,
  55.905, 35.665, 0.000;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 35.665, 3.960,
  55.905, 35.665, 3.960,
  55.905, 46.979, 3.960,
  38.935, 46.979, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  38.935, 35.665, 0.000,
  41.965, 35.665, 0.000,
  41.965, 35.665, 3.960,
  38.935, 35.665, 3.960;

FenestrationSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORRIDOR_POD_3_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  39.086, 35.665, 1.210,
  41.814, 35.665, 1.210,
  41.814, 35.665, 2.750,
  39.086, 35.665, 2.750;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  41.965, 35.665, 0.000,
  55.905, 35.665, 0.000,
  55.905, 35.665, 3.960,
  41.965, 35.665, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 35.665, 0.000,
  55.905, 46.979, 0.000,
  55.905, 46.979, 3.960,
  55.905, 35.665, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 46.979, 0.000,
  38.935, 46.979, 0.000,
  38.935, 46.979, 3.960,
  55.905, 46.979, 3.960;

BuildingSurface:Detailed,
  CORRIDOR_POD_3_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  38.935, 46.979, 0.000,
  38.935, 35.665, 0.000,
  38.935, 35.665, 3.960,
  38.935, 46.979, 3.960;

Zone,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  0,
  55.905425054532124,
  35.66509174290222,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 35.665, 0.000,
  55.905, 43.789, 0.000,
  68.091, 43.789, 0.000,
  68.091, 35.665, 0.000;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 35.665, 3.960,
  68.091, 35.665, 3.960,
  68.091, 43.789, 3.960,
  55.905, 43.789, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  55.905, 35.665, 0.000,
  68.091, 35.665, 0.000,
  68.091, 35.665, 3.960,
  55.905, 35.665, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  56.515, 35.665, 1.211,
  67.482, 35.665, 1.211,
  67.482, 35.665, 2.749,
  56.515, 35.665, 2.749;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 35.665, 0.000,
  68.091, 43.681, 0.000,
  68.091, 43.681, 3.960,
  68.091, 35.665, 3.960;

FenestrationSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  68.091, 36.066, 1.211,
  68.091, 43.280, 1.211,
  68.091, 43.280, 2.749,
  68.091, 36.066, 2.749;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 43.681, 0.000,
  68.091, 43.789, 0.000,
  68.091, 43.789, 3.960,
  68.091, 43.681, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 43.789, 0.000,
  55.905, 43.789, 0.000,
  55.905, 43.789, 3.960,
  68.091, 43.789, 3.960;

BuildingSurface:Detailed,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  55.905, 43.789, 0.000,
  55.905, 35.665, 0.000,
  55.905, 35.665, 3.960,
  55.905, 43.789, 3.960;

Zone,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  0,
  68.09147676499256,
  35.66509174290222,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 35.665, 0.000,
  68.091, 50.156, 0.000,
  89.829, 50.156, 0.000,
  89.829, 35.665, 0.000;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 35.665, 3.960,
  89.829, 35.665, 3.960,
  89.829, 50.156, 3.960,
  68.091, 50.156, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  68.091, 35.665, 0.000,
  89.829, 35.665, 0.000,
  89.829, 35.665, 3.960,
  68.091, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  69.178, 35.665, 1.210,
  88.742, 35.665, 1.210,
  88.742, 35.665, 2.750,
  69.178, 35.665, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  89.829, 35.665, 0.000,
  89.829, 49.282, 0.000,
  89.829, 49.282, 3.960,
  89.829, 35.665, 3.960;

FenestrationSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  89.829, 36.346, 1.210,
  89.829, 48.601, 1.210,
  89.829, 48.601, 2.750,
  89.829, 36.346, 2.750;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  89.829, 49.282, 0.000,
  89.829, 50.156, 0.000,
  89.829, 50.156, 3.960,
  89.829, 49.282, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  89.829, 50.156, 0.000,
  68.091, 50.156, 0.000,
  68.091, 50.156, 3.960,
  89.829, 50.156, 3.960;

BuildingSurface:Detailed,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  68.091, 50.156, 0.000,
  68.091, 35.665, 0.000,
  68.091, 35.665, 3.960,
  68.091, 50.156, 3.960;

Zone,
  COMPUTER_CLASS_ZN_1_FLR_1,
  0,
  0,
  53.49763761435333,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 53.498, 0.000,
  0.000, 63.890, 0.000,
  15.588, 63.890, 0.000,
  15.588, 53.498, 0.000;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 53.498, 3.960,
  15.588, 53.498, 3.960,
  15.588, 63.890, 3.960,
  0.000, 63.890, 3.960;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 53.498, 0.000,
  15.588, 53.498, 0.000,
  15.588, 53.498, 3.960,
  0.000, 53.498, 3.960;

FenestrationSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  0.779, 53.498, 1.210,
  14.809, 53.498, 1.210,
  14.809, 53.498, 2.750,
  0.779, 53.498, 2.750;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.588, 53.498, 0.000,
  15.588, 56.091, 0.000,
  15.588, 56.091, 3.960,
  15.588, 53.498, 3.960;

FenestrationSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  COMPUTER_CLASS_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  15.588, 53.627, 1.210,
  15.588, 55.961, 1.210,
  15.588, 55.961, 2.750,
  15.588, 53.627, 2.750;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.588, 56.091, 0.000,
  15.588, 63.890, 0.000,
  15.588, 63.890, 3.960,
  15.588, 56.091, 3.960;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.588, 63.890, 0.000,
  0.000, 63.890, 0.000,
  0.000, 63.890, 3.960,
  15.588, 63.890, 3.960;

BuildingSurface:Detailed,
  COMPUTER_CLASS_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  COMPUTER_CLASS_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 63.890, 0.000,
  0.000, 53.498, 0.000,
  0.000, 53.498, 3.960,
  0.000, 63.890, 3.960;

Zone,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  0,
  15.588449725300077,
  53.49763761435333,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.588, 53.498, 0.000,
  15.588, 72.576, 0.000,
  44.207, 72.576, 0.000,
  44.207, 53.498, 0.000;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.588, 53.498, 3.960,
  44.207, 53.498, 3.960,
  44.207, 72.576, 3.960,
  15.588, 72.576, 3.960;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15.588, 53.498, 0.000,
  24.679, 53.498, 0.000,
  24.679, 53.498, 3.960,
  15.588, 53.498, 3.960;

FenestrationSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  MAIN_CORRIDOR_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  16.043, 53.498, 1.210,
  24.225, 53.498, 1.210,
  24.225, 53.498, 2.750,
  16.043, 53.498, 2.750;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.679, 53.498, 0.000,
  44.207, 53.498, 0.000,
  44.207, 53.498, 3.960,
  24.679, 53.498, 3.960;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  44.207, 53.498, 0.000,
  44.207, 72.576, 0.000,
  44.207, 72.576, 3.960,
  44.207, 53.498, 3.960;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  44.207, 72.576, 0.000,
  15.588, 72.576, 0.000,
  15.588, 72.576, 3.960,
  44.207, 72.576, 3.960;

BuildingSurface:Detailed,
  MAIN_CORRIDOR_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  15.588, 72.576, 0.000,
  15.588, 53.498, 0.000,
  15.588, 53.498, 3.960,
  15.588, 72.576, 3.960;

Zone,
  LOBBY_ZN_1_FLR_1,
  0,
  44.206611920271015,
  53.49763761435333,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  LOBBY_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  44.207, 53.498, 0.000,
  44.207, 64.175, 0.000,
  60.222, 64.175, 0.000,
  60.222, 53.498, 0.000;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  LOBBY_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  44.207, 53.498, 3.960,
  60.222, 53.498, 3.960,
  60.222, 64.175, 3.960,
  44.207, 64.175, 3.960;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  LOBBY_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  44.207, 53.498, 0.000,
  60.222, 53.498, 0.000,
  60.222, 53.498, 3.960,
  44.207, 53.498, 3.960;

FenestrationSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  LOBBY_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  45.007, 53.498, 1.210,
  59.421, 53.498, 1.210,
  59.421, 53.498, 2.750,
  45.007, 53.498, 2.750;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  LOBBY_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  60.222, 53.498, 0.000,
  60.222, 56.674, 0.000,
  60.222, 56.674, 3.960,
  60.222, 53.498, 3.960;

FenestrationSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  LOBBY_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  60.222, 53.656, 1.210,
  60.222, 56.515, 1.210,
  60.222, 56.515, 2.750,
  60.222, 53.656, 2.750;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  LOBBY_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  60.222, 56.674, 0.000,
  60.222, 64.175, 0.000,
  60.222, 64.175, 3.960,
  60.222, 56.674, 3.960;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  LOBBY_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  60.222, 64.175, 0.000,
  44.207, 64.175, 0.000,
  44.207, 64.175, 3.960,
  60.222, 64.175, 3.960;

BuildingSurface:Detailed,
  LOBBY_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  LOBBY_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  44.207, 64.175, 0.000,
  44.207, 53.498, 0.000,
  44.207, 53.498, 3.960,
  44.207, 64.175, 3.960;

Zone,
  MECH_ZN_1_FLR_1,
  0,
  60.2222215488073,
  53.49763761435333,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  MECH_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  60.222, 53.498, 0.000,
  60.222, 66.459, 0.000,
  79.664, 66.459, 0.000,
  79.664, 53.498, 0.000;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  MECH_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  60.222, 53.498, 3.960,
  79.664, 53.498, 3.960,
  79.664, 66.459, 3.960,
  60.222, 66.459, 3.960;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  MECH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  60.222, 53.498, 0.000,
  79.664, 53.498, 0.000,
  79.664, 53.498, 3.960,
  60.222, 53.498, 3.960;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  MECH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  79.664, 53.498, 0.000,
  79.664, 66.459, 0.000,
  79.664, 66.459, 3.960,
  79.664, 53.498, 3.960;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  MECH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  79.664, 66.459, 0.000,
  60.222, 66.459, 0.000,
  60.222, 66.459, 3.960,
  79.664, 66.459, 3.960;

BuildingSurface:Detailed,
  MECH_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  MECH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  60.222, 66.459, 0.000,
  60.222, 53.498, 0.000,
  60.222, 53.498, 3.960,
  60.222, 66.459, 3.960;

Zone,
  BATH_ZN_1_FLR_1,
  0,
  79.66443423648171,
  53.49763761435333,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  BATH_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  79.664, 53.498, 0.000,
  79.664, 64.752, 0.000,
  96.546, 64.752, 0.000,
  96.546, 53.498, 0.000;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  BATH_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  79.664, 53.498, 3.960,
  96.546, 53.498, 3.960,
  96.546, 64.752, 3.960,
  79.664, 64.752, 3.960;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  BATH_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  79.664, 53.498, 0.000,
  89.765, 53.498, 0.000,
  89.765, 53.498, 3.960,
  79.664, 53.498, 3.960;

FenestrationSurface:Detailed,
  BATH_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  BATH_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  80.169, 53.498, 1.210,
  89.260, 53.498, 1.210,
  89.260, 53.498, 2.750,
  80.169, 53.498, 2.750;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  BATH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  89.765, 53.498, 0.000,
  96.546, 53.498, 0.000,
  96.546, 53.498, 3.960,
  89.765, 53.498, 3.960;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  BATH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  96.546, 53.498, 0.000,
  96.546, 64.752, 0.000,
  96.546, 64.752, 3.960,
  96.546, 53.498, 3.960;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  BATH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  96.546, 64.752, 0.000,
  79.664, 64.752, 0.000,
  79.664, 64.752, 3.960,
  96.546, 64.752, 3.960;

BuildingSurface:Detailed,
  BATH_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  BATH_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  79.664, 64.752, 0.000,
  79.664, 53.498, 0.000,
  79.664, 53.498, 3.960,
  79.664, 64.752, 3.960;

Zone,
  OFFICES_ZN_1_FLR_1,
  0,
  0,
  72.57641241100063,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  OFFICES_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 72.576, 0.000,
  0.000, 89.723, 0.000,
  25.720, 89.723, 0.000,
  25.720, 72.576, 0.000;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  OFFICES_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 72.576, 3.960,
  25.720, 72.576, 3.960,
  25.720, 89.723, 3.960,
  0.000, 89.723, 3.960;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  OFFICES_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 72.576, 0.000,
  25.720, 72.576, 0.000,
  25.720, 72.576, 3.960,
  0.000, 72.576, 3.960;

FenestrationSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  OFFICES_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  1.286, 72.576, 1.210,
  24.434, 72.576, 1.210,
  24.434, 72.576, 2.750,
  1.286, 72.576, 2.750;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  OFFICES_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  25.720, 72.576, 0.000,
  25.720, 89.281, 0.000,
  25.720, 89.281, 3.960,
  25.720, 72.576, 3.960;

FenestrationSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  OFFICES_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  25.720, 73.412, 1.210,
  25.720, 88.446, 1.210,
  25.720, 88.446, 2.750,
  25.720, 73.412, 2.750;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  OFFICES_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.720, 89.281, 0.000,
  25.720, 89.723, 0.000,
  25.720, 89.723, 3.960,
  25.720, 89.281, 3.960;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  OFFICES_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.720, 89.723, 0.000,
  0.000, 89.723, 0.000,
  0.000, 89.723, 3.960,
  25.720, 89.723, 3.960;

BuildingSurface:Detailed,
  OFFICES_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  OFFICES_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 89.723, 0.000,
  0.000, 72.576, 0.000,
  0.000, 72.576, 3.960,
  0.000, 89.723, 3.960;

Zone,
  GYM_ZN_1_FLR_1,
  0,
  25.719629854205603,
  72.57641241100063,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  GYM_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.720, 72.576, 0.000,
  25.720, 88.004, 0.000,
  48.860, 88.004, 0.000,
  48.860, 72.576, 0.000;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  GYM_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  25.720, 72.576, 3.960,
  48.860, 72.576, 3.960,
  48.860, 88.004, 3.960,
  25.720, 88.004, 3.960;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  GYM_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  25.720, 72.576, 0.000,
  42.891, 72.576, 0.000,
  42.891, 72.576, 3.960,
  25.720, 72.576, 3.960;

FenestrationSurface:Detailed,
  GYM_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  GYM_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  26.578, 72.576, 1.210,
  42.033, 72.576, 1.210,
  42.033, 72.576, 2.750,
  26.578, 72.576, 2.750;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  GYM_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  42.891, 72.576, 0.000,
  48.860, 72.576, 0.000,
  48.860, 72.576, 3.960,
  42.891, 72.576, 3.960;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  GYM_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  48.860, 72.576, 0.000,
  48.860, 88.004, 0.000,
  48.860, 88.004, 3.960,
  48.860, 72.576, 3.960;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  GYM_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  48.860, 88.004, 0.000,
  25.720, 88.004, 0.000,
  25.720, 88.004, 3.960,
  48.860, 88.004, 3.960;

BuildingSurface:Detailed,
  GYM_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  GYM_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  25.720, 88.004, 0.000,
  25.720, 72.576, 0.000,
  25.720, 72.576, 3.960,
  25.720, 88.004, 3.960;

Zone,
  KITCHEN_ZN_1_FLR_1,
  0,
  48.8604915877947,
  72.57641241100063,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  KITCHEN_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  48.860, 72.576, 0.000,
  48.860, 83.159, 0.000,
  64.735, 83.159, 0.000,
  64.735, 72.576, 0.000;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  KITCHEN_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  48.860, 72.576, 3.960,
  64.735, 72.576, 3.960,
  64.735, 83.159, 3.960,
  48.860, 83.159, 3.960;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  KITCHEN_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  48.860, 72.576, 0.000,
  56.941, 72.576, 0.000,
  56.941, 72.576, 3.960,
  48.860, 72.576, 3.960;

FenestrationSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  KITCHEN_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  49.265, 72.576, 1.210,
  56.537, 72.576, 1.210,
  56.537, 72.576, 2.750,
  49.265, 72.576, 2.750;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Part_S,
  Wall,
  Interior Partition,
  KITCHEN_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  56.941, 72.576, 0.000,
  64.735, 72.576, 0.000,
  64.735, 72.576, 3.960,
  56.941, 72.576, 3.960;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  KITCHEN_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  64.735, 72.576, 0.000,
  64.735, 83.159, 0.000,
  64.735, 83.159, 3.960,
  64.735, 72.576, 3.960;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  KITCHEN_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  64.735, 83.159, 0.000,
  48.860, 83.159, 0.000,
  48.860, 83.159, 3.960,
  64.735, 83.159, 3.960;

BuildingSurface:Detailed,
  KITCHEN_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  KITCHEN_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  48.860, 83.159, 0.000,
  48.860, 72.576, 0.000,
  48.860, 72.576, 3.960,
  48.860, 83.159, 3.960;

Zone,
  CAFETERIA_ZN_1_FLR_1,
  0,
  64.73499177295051,
  72.57641241100063,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  64.735, 72.576, 0.000,
  64.735, 87.068, 0.000,
  86.472, 87.068, 0.000,
  86.472, 72.576, 0.000;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  64.735, 72.576, 3.960,
  86.472, 72.576, 3.960,
  86.472, 87.068, 3.960,
  64.735, 87.068, 3.960;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  64.735, 72.576, 0.000,
  86.472, 72.576, 0.000,
  86.472, 72.576, 3.960,
  64.735, 72.576, 3.960;

FenestrationSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  CAFETERIA_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  65.822, 72.576, 1.210,
  85.385, 72.576, 1.210,
  85.385, 72.576, 2.750,
  65.822, 72.576, 2.750;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  86.472, 72.576, 0.000,
  86.472, 87.068, 0.000,
  86.472, 87.068, 3.960,
  86.472, 72.576, 3.960;

FenestrationSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  CAFETERIA_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  86.472, 73.301, 1.210,
  86.472, 86.343, 1.210,
  86.472, 86.343, 2.750,
  86.472, 73.301, 2.750;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_N,
  Wall,
  Exterior Wall,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  86.472, 87.068, 0.000,
  86.337, 87.068, 0.000,
  86.337, 87.068, 3.960,
  86.472, 87.068, 3.960;

FenestrationSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Wall_N_Window,
  Window,
  Exterior Window,
  CAFETERIA_ZN_1_FLR_1_Wall_N,
  ,
  autocalculate,
  ,
  1,
  4,
  86.465, 87.068, 1.210,
  86.344, 87.068, 1.210,
  86.344, 87.068, 2.750,
  86.465, 87.068, 2.750;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  86.337, 87.068, 0.000,
  64.735, 87.068, 0.000,
  64.735, 87.068, 3.960,
  86.337, 87.068, 3.960;

BuildingSurface:Detailed,
  CAFETERIA_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  CAFETERIA_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  64.735, 87.068, 0.000,
  64.735, 72.576, 0.000,
  64.735, 72.576, 3.960,
  64.735, 87.068, 3.960;

Zone,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  0,
  0,
  89.72283231380436,
  0,
  1,
  1,
  3.96,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Floor,
  Floor,
  Ground Slab,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 89.723, 0.000,
  0.000, 106.032, 0.000,
  24.464, 106.032, 0.000,
  24.464, 89.723, 0.000;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Roof,
  Roof,
  Exterior Roof,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 89.723, 3.960,
  24.464, 89.723, 3.960,
  24.464, 106.032, 3.960,
  0.000, 106.032, 3.960;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_S,
  Wall,
  Exterior Wall,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.000, 89.723, 0.000,
  24.464, 89.723, 0.000,
  24.464, 89.723, 3.960,
  0.000, 89.723, 3.960;

FenestrationSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_S_Window,
  Window,
  Exterior Window,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_S,
  ,
  autocalculate,
  ,
  1,
  4,
  1.223, 89.723, 1.210,
  23.241, 89.723, 1.210,
  23.241, 89.723, 2.750,
  1.223, 89.723, 2.750;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_E,
  Wall,
  Exterior Wall,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  24.464, 89.723, 0.000,
  24.464, 105.663, 0.000,
  24.464, 105.663, 3.960,
  24.464, 89.723, 3.960;

FenestrationSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_E_Window,
  Window,
  Exterior Window,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Wall_E,
  ,
  autocalculate,
  ,
  1,
  4,
  24.464, 90.520, 1.210,
  24.464, 104.866, 1.210,
  24.464, 104.866, 2.750,
  24.464, 90.520, 2.750;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Part_E,
  Wall,
  Interior Partition,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.464, 105.663, 0.000,
  24.464, 106.032, 0.000,
  24.464, 106.032, 3.960,
  24.464, 105.663, 3.960;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Part_N,
  Wall,
  Interior Partition,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  24.464, 106.032, 0.000,
  0.000, 106.032, 0.000,
  0.000, 106.032, 3.960,
  24.464, 106.032, 3.960;

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Part_W,
  Wall,
  Interior Partition,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.000, 106.032, 0.000,
  0.000, 89.723, 0.000,
  0.000, 89.723, 3.960,
  0.000, 106.032, 3.960;

People,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_People,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Lights,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1_Infil,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_People,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Lights,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1_Infil,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORRIDOR_POD_1_ZN_1_FLR_1_People,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORRIDOR_POD_1_ZN_1_FLR_1_Lights,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  5.4810,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORRIDOR_POD_1_ZN_1_FLR_1_ElecEquip,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORRIDOR_POD_1_ZN_1_FLR_1_Infil,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_People,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Lights,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1_Infil,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_People,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Lights,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1_Infil,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_People,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Lights,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1_Infil,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_People,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Lights,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1_Infil,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORRIDOR_POD_2_ZN_1_FLR_1_People,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORRIDOR_POD_2_ZN_1_FLR_1_Lights,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  5.4810,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORRIDOR_POD_2_ZN_1_FLR_1_ElecEquip,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORRIDOR_POD_2_ZN_1_FLR_1_Infil,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_People,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Lights,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1_Infil,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_People,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Lights,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1_Infil,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_People,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Lights,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1_Infil,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_People,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Lights,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1_Infil,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORRIDOR_POD_3_ZN_1_FLR_1_People,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORRIDOR_POD_3_ZN_1_FLR_1_Lights,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  5.4810,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORRIDOR_POD_3_ZN_1_FLR_1_ElecEquip,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORRIDOR_POD_3_ZN_1_FLR_1_Infil,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_People,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Lights,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_ElecEquip,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1_Infil,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_People,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Lights,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_ElecEquip,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1_Infil,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  COMPUTER_CLASS_ZN_1_FLR_1_People,
  COMPUTER_CLASS_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.268817,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  COMPUTER_CLASS_ZN_1_FLR_1_Lights,
  COMPUTER_CLASS_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  15.0695,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  COMPUTER_CLASS_ZN_1_FLR_1_ElecEquip,
  COMPUTER_CLASS_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  20.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  COMPUTER_CLASS_ZN_1_FLR_1_Infil,
  COMPUTER_CLASS_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  MAIN_CORRIDOR_ZN_1_FLR_1_People,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MAIN_CORRIDOR_ZN_1_FLR_1_Lights,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  5.4810,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MAIN_CORRIDOR_ZN_1_FLR_1_ElecEquip,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  MAIN_CORRIDOR_ZN_1_FLR_1_Infil,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  LOBBY_ZN_1_FLR_1_People,
  LOBBY_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.107643,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  LOBBY_ZN_1_FLR_1_Lights,
  LOBBY_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  13.9931,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  LOBBY_ZN_1_FLR_1_ElecEquip,
  LOBBY_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  LOBBY_ZN_1_FLR_1_Infil,
  LOBBY_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  LOBBY_ZN_1_FLR_1_EntranceInfil,
  LOBBY_ZN_1_FLR_1,
  ENTRANCE_INFIL_SCH,
  Flow/Zone,
  4.3443,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

People,
  MECH_ZN_1_FLR_1_People,
  MECH_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.016147,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  MECH_ZN_1_FLR_1_Lights,
  MECH_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  16.1458,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  MECH_ZN_1_FLR_1_ElecEquip,
  MECH_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.0000,
  ,
  0,
  0.3,
  0,
  General;

People,
  BATH_ZN_1_FLR_1_People,
  BATH_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  BATH_ZN_1_FLR_1_Lights,
  BATH_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  BATH_ZN_1_FLR_1_ElecEquip,
  BATH_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  4.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  BATH_ZN_1_FLR_1_Infil,
  BATH_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  OFFICES_ZN_1_FLR_1_People,
  OFFICES_ZN_1_FLR_1,
  BLDG_OCC_SCH_Offices,
  People/Area,
  ,
  0.053821,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  OFFICES_ZN_1_FLR_1_Lights,
  OFFICES_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  11.8403,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  OFFICES_ZN_1_FLR_1_ElecEquip,
  OFFICES_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.8000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  OFFICES_ZN_1_FLR_1_Infil,
  OFFICES_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  GYM_ZN_1_FLR_1_People,
  GYM_ZN_1_FLR_1,
  BLDG_OCC_SCH_Gym,
  People/Area,
  ,
  0.322581,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  GYM_ZN_1_FLR_1_Lights,
  GYM_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  13.3472,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  GYM_ZN_1_FLR_1_ElecEquip,
  GYM_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  5.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  GYM_ZN_1_FLR_1_Infil,
  GYM_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  KITCHEN_ZN_1_FLR_1_People,
  KITCHEN_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.160772,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  KITCHEN_ZN_1_FLR_1_Lights,
  KITCHEN_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  12.9167,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  KITCHEN_ZN_1_FLR_1_ElecEquip,
  KITCHEN_ZN_1_FLR_1,
  KITCHEN_ELEC_EQUIP_SCH,
  Watts/Area,
  ,
  1632.7590,
  ,
  0,
  0.3,
  0,
  General;

GasEquipment,
  KITCHEN_ZN_1_FLR_1_GasEquip,
  KITCHEN_ZN_1_FLR_1,
  KITCHEN_GAS_EQUIP_SCH,
  Watts/Area,
  ,
  132.9535,
  ,
  0,
  0.3,
  0,
  ,
  General;

ZoneInfiltration:DesignFlowRate,
  KITCHEN_ZN_1_FLR_1_Infil,
  KITCHEN_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  CAFETERIA_ZN_1_FLR_1_People,
  CAFETERIA_ZN_1_FLR_1,
  BLDG_OCC_SCH_Cafeteria,
  People/Area,
  ,
  1.075270,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  CAFETERIA_ZN_1_FLR_1_Lights,
  CAFETERIA_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  9.6875,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  CAFETERIA_ZN_1_FLR_1_ElecEquip,
  CAFETERIA_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  25.3900,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  CAFETERIA_ZN_1_FLR_1_Infil,
  CAFETERIA_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

People,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_People,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  BLDG_OCC_SCH,
  People/Area,
  ,
  0.107643,
  ,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Lights,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  16.6840,
  ,
  0,
  0.2,
  0.2,
  1,
  General;

ElectricEquipment,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_ElecEquip,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  15.0000,
  ,
  0,
  0.3,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_Infil,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  INFIL_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.0010252,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Plant:HotWaterLoop,
  HW Loop,
  PlantOnSched,
  Intermittent,
  Default,
  ,
  ,
  67,
  ConstantFlow,
  179352,
  None,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Water,
  11,
  ,
  Optimal;

HVACTemplate:Plant:Boiler,
  Boiler 1,
  HotWaterBoiler,
  autosize,
  0.8,
  NaturalGas,
  1,
  1.2,
  ,
  ,
  ,
  100,
  ;

HVACTemplate:System:PackagedVAV,
  VAV_OTHER,
  HVACOperationSchd,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  1572,
  0.9,
  1,
  TwoSpeedDX,
  ,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  ,
  ,
  autosize,
  ,
  ,
  autosize,
  autosize,
  ProportionalMinimum,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:PackagedVAV,
  VAV_POD_1,
  HVACOperationSchd,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  1572,
  0.9,
  1,
  TwoSpeedDX,
  ,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  ,
  ,
  autosize,
  ,
  ,
  autosize,
  autosize,
  ProportionalMinimum,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:PackagedVAV,
  VAV_POD_2,
  HVACOperationSchd,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  1572,
  0.9,
  1,
  TwoSpeedDX,
  ,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  ,
  ,
  autosize,
  ,
  ,
  autosize,
  autosize,
  ProportionalMinimum,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:PackagedVAV,
  VAV_POD_3,
  HVACOperationSchd,
  autosize,
  autosize,
  DrawThrough,
  0.585,
  1572,
  0.9,
  1,
  TwoSpeedDX,
  ,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  ,
  ,
  autosize,
  ,
  ,
  autosize,
  autosize,
  ProportionalMinimum,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:Unitary,
  PSZ-AC_1:6,
  HVACOperationSchd,
  KITCHEN_ZN_1_FLR_1,
  autosize,
  ,
  0.585,
  622,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  35,
  autosize,
  ,
  ,
  autosize,
  autosize,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:Unitary,
  PSZ-AC_2:5,
  HVACOperationSchd,
  GYM_ZN_1_FLR_1,
  autosize,
  ,
  0.585,
  622,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  35,
  autosize,
  ,
  ,
  autosize,
  autosize,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:System:Unitary,
  PSZ-AC_2:7,
  HVACOperationSchd,
  CAFETERIA_ZN_1_FLR_1,
  autosize,
  ,
  0.585,
  622,
  0.9,
  1,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.0,
  HotWater,
  ,
  35,
  autosize,
  ,
  ,
  autosize,
  autosize,
  MinOA_Sched,
  DifferentialDryBulb,
  NoLockout,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  CycleOnAny;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_1_POD_1_ZN_1_FLR_1,
  VAV_POD_1,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_1_POD_1_ZN_1_FLR_1,
  VAV_POD_1,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORRIDOR_POD_1_ZN_1_FLR_1,
  VAV_POD_1,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0005080,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_2_POD_1_ZN_1_FLR_1,
  VAV_POD_1,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_2_POD_1_ZN_1_FLR_1,
  VAV_POD_1,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_1_POD_2_ZN_1_FLR_1,
  VAV_POD_2,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_1_POD_2_ZN_1_FLR_1,
  VAV_POD_2,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORRIDOR_POD_2_ZN_1_FLR_1,
  VAV_POD_2,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0005080,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_2_POD_2_ZN_1_FLR_1,
  VAV_POD_2,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_2_POD_2_ZN_1_FLR_1,
  VAV_POD_2,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_1_POD_3_ZN_1_FLR_1,
  VAV_POD_3,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_1_POD_3_ZN_1_FLR_1,
  VAV_POD_3,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORRIDOR_POD_3_ZN_1_FLR_1,
  VAV_POD_3,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0005080,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  CORNER_CLASS_2_POD_3_ZN_1_FLR_1,
  VAV_POD_3,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MULT_CLASS_2_POD_3_ZN_1_FLR_1,
  VAV_POD_3,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  COMPUTER_CLASS_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MAIN_CORRIDOR_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0005080,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  LOBBY_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  MECH_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  BATH_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.000000,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:VAV,
  OFFICES_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.009439,
  0.0000000,
  0.000000,
  HotWater;

HVACTemplate:Zone:Unitary,
  GYM_ZN_1_FLR_1,
  PSZ-AC_2:5,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Sum,
  0.009439,
  0.0000000,
  0.000000;

HVACTemplate:Zone:Unitary,
  KITCHEN_ZN_1_FLR_1,
  PSZ-AC_1:6,
  TSTAT_BCMK,
  autosize,
  ,
  ,
  Sum,
  0.007079,
  0.0020320,
  0.000000;

HVACTemplate:Zone:Unitary,
  CAFETERIA_ZN_1_FLR_1,
  PSZ-AC_2:7,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Sum,
  0.009439,
  0.0000000,
  0.000000;

HVACTemplate:Zone:VAV,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,
  VAV_OTHER,
  TSTAT_GENERAL,
  autosize,
  ,
  ,
  Constant,
  0.3,
  ,
  ,
  Sum,
  0.007079,
  0.0000000,
  0.000000,
  HotWater;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

Output:VariableDictionary,
  IDF;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
