Version,
  23.1;

Building,
  Quick Service Restaurant,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  6;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

Site:Location,
  Buffalo Niagara Intl AP,
  42.933,
  -78.733,
  -5.0,
  215.0;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,
  SummerExtreme,
  Monday,
  No,
  No;

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,
  WinterExtreme,
  Monday,
  No,
  No;

Site:GroundTemperature:BuildingSurface,
  9.5,
  8.5,
  8.5,
  9.5,
  12,
  15,
  17.5,
  19,
  18.5,
  16.5,
  13.5,
  11;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 01:00,
  0.05,
  Until: 05:00,
  0,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.2,
  Until: 12:00,
  0.5,
  Until: 13:00,
  0.8,
  Until: 14:00,
  0.7,
  Until: 15:00,
  0.4,
  Until: 16:00,
  0.2,
  Until: 17:00,
  0.25,
  Until: 18:00,
  0.5,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.5,
  Until: 23:00,
  0.35,
  Until: 24:00,
  0.2,
  For: Saturday,
  Until: 01:00,
  0.05,
  Until: 06:00,
  0,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.2,
  Until: 12:00,
  0.45,
  Until: 14:00,
  0.5,
  Until: 15:00,
  0.35,
  Until: 18:00,
  0.3,
  Until: 19:00,
  0.7,
  Until: 20:00,
  0.9,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.65,
  Until: 23:00,
  0.55,
  Until: 24:00,
  0.35,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.05,
  Until: 06:00,
  0,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.5,
  Until: 11:00,
  0.2,
  Until: 12:00,
  0.3,
  Until: 14:00,
  0.5,
  Until: 15:00,
  0.3,
  Until: 16:00,
  0.2,
  Until: 17:00,
  0.25,
  Until: 18:00,
  0.35,
  Until: 19:00,
  0.55,
  Until: 20:00,
  0.65,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.35,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Lighting,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 05:00,
  0.15,
  Until: 06:00,
  0.2,
  Until: 08:00,
  0.4,
  Until: 10:00,
  0.6,
  Until: 22:00,
  0.9,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 01:00,
  0.2,
  Until: 06:00,
  0.15,
  Until: 08:00,
  0.3,
  Until: 10:00,
  0.6,
  Until: 17:00,
  0.8,
  Until: 22:00,
  0.9,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.2,
  Until: 06:00,
  0.15,
  Until: 08:00,
  0.3,
  Until: 10:00,
  0.5,
  Until: 16:00,
  0.7,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Electric Equipment,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03,
  For: Saturday,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03;

Schedule:Compact,
  Gas Equipment,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03,
  For: Saturday,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.03,
  Until: 02:00,
  0.02,
  Until: 03:00,
  0.03,
  Until: 04:00,
  0.02,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.12,
  Until: 07:00,
  0.13,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.18,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.26,
  Until: 12:00,
  0.29,
  Until: 13:00,
  0.27,
  Until: 14:00,
  0.25,
  Until: 16:00,
  0.23,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.24,
  Until: 20:00,
  0.22,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.18,
  Until: 23:00,
  0.09,
  Until: 24:00,
  0.03;

Schedule:Compact,
  HVAC Operation,
  OnOff,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 01:00,
  1,
  Until: 05:00,
  0,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 01:00,
  1,
  Until: 05:00,
  0,
  Until: 24:00,
  1,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  1,
  Until: 05:00,
  0,
  Until: 24:00,
  1;

Schedule:Compact,
  SWH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.33,
  Until: 10:00,
  0.13,
  Until: 11:00,
  0.1,
  Until: 12:00,
  0.72,
  Until: 13:00,
  0.31,
  Until: 14:00,
  0.98,
  Until: 15:00,
  0.92,
  Until: 16:00,
  0.22,
  Until: 17:00,
  0.31,
  Until: 18:00,
  0.23,
  Until: 19:00,
  0.16,
  Until: 20:00,
  0.1,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.42,
  Until: 23:00,
  0.43,
  Until: 24:00,
  0.15,
  For: Saturday,
  Until: 07:00,
  0,
  Until: 10:00,
  0.15,
  Until: 11:00,
  0.1,
  Until: 12:00,
  0.72,
  Until: 13:00,
  0.6,
  Until: 14:00,
  0.98,
  Until: 15:00,
  0.92,
  Until: 17:00,
  0.25,
  Until: 18:00,
  0.23,
  Until: 19:00,
  0.16,
  Until: 20:00,
  0.1,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.42,
  Until: 23:00,
  0.43,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0,
  Until: 10:00,
  0.15,
  Until: 11:00,
  0.1,
  Until: 12:00,
  0.72,
  Until: 13:00,
  0.6,
  Until: 14:00,
  0.98,
  Until: 15:00,
  0.92,
  Until: 17:00,
  0.25,
  Until: 18:00,
  0.23,
  Until: 19:00,
  0.16,
  Until: 20:00,
  0.1,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.42,
  Until: 23:00,
  0.43,
  Until: 24:00,
  0;

Schedule:Compact,
  Infiltration,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 01:00,
  0.25,
  Until: 05:00,
  1,
  Until: 24:00,
  0.25,
  For: Saturday,
  Until: 01:00,
  0.25,
  Until: 05:00,
  1,
  Until: 24:00,
  0.25,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.25,
  Until: 05:00,
  1,
  Until: 24:00,
  0.25;

Schedule:Compact,
  Always On,
  OnOff,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 24:00,
  1,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Activity,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  120,
  For: Saturday,
  Until: 24:00,
  120,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Dining Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  23.89,
  For: Saturday,
  Until: 24:00,
  23.89,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  23.89;

Schedule:Compact,
  Kitchen Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  26.11,
  For: Saturday,
  Until: 24:00,
  26.11,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  26.11;

Schedule:Compact,
  Dining Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 03:00,
  15.56,
  Until: 24:00,
  21.11,
  For: Saturday,
  Until: 03:00,
  15.56,
  Until: 24:00,
  21.11,
  For: Sunday Holidays AllOtherDays,
  Until: 03:00,
  15.56,
  Until: 24:00,
  21.11;

Schedule:Compact,
  Kitchen Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 03:00,
  15.56,
  Until: 24:00,
  18.89,
  For: Saturday,
  Until: 03:00,
  15.56,
  Until: 24:00,
  18.89,
  For: Sunday Holidays AllOtherDays,
  Until: 03:00,
  15.56,
  Until: 24:00,
  18.89;

Schedule:Compact,
  SWH Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  60,
  For: Saturday,
  Until: 24:00,
  60,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  60;

Schedule:Compact,
  SWH Ambient,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  22,
  For: Saturday,
  Until: 24:00,
  22,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  22;

Schedule:Compact,
  SWH Cold Water,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 24:00,
  10,
  For: Saturday,
  Until: 24:00,
  10,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  10;

Material,
  Stucco 1in,
  Smooth,
  0.0254,
  0.72,
  1856,
  840,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum 5/8in,
  Smooth,
  0.015875,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material:NoMass,
  Wall Insulation,
  Rough,
  1.6,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Ceiling Insulation,
  Rough,
  4.84,
  0.9,
  0.7,
  0.7;

Material,
  Asphalt Shingle,
  Rough,
  0.01,
  0.0391,
  1100,
  1255,
  0.9,
  0.85,
  0.85;

Material,
  Slab Concrete 4in,
  MediumRough,
  0.1016,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

WindowMaterial:SimpleGlazingSystem,
  Window Glazing,
  3.24,
  0.39;

Construction,
  Exterior Wall,
  Stucco 1in,
  Gypsum 5/8in,
  Wall Insulation,
  Gypsum 5/8in;

Construction,
  Attic Roof,
  Asphalt Shingle,
  Gypsum 5/8in;

Construction,
  Zone Ceiling,
  Ceiling Insulation,
  Gypsum 5/8in;

Construction,
  Attic Floor Ceiling,
  Gypsum 5/8in,
  Ceiling Insulation;

Construction,
  Interior Partition,
  Gypsum 5/8in,
  Gypsum 5/8in;

Construction,
  Slab Floor,
  Slab Concrete 4in;

Construction,
  Exterior Window,
  Window Glazing;

Zone,
  Dining,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate;

Zone,
  Kitchen,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate;

Zone,
  Attic,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate;

BuildingSurface:Detailed,
  Dining_South,
  Wall,
  Exterior Wall,
  Dining,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  3.048,
  0,
  0,
  0,
  15.24,
  0,
  0,
  15.24,
  0,
  3.048;

BuildingSurface:Detailed,
  Dining_East,
  Wall,
  Exterior Wall,
  Dining,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  15.24,
  0,
  3.048,
  15.24,
  0,
  0,
  15.24,
  7.62,
  0,
  15.24,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Dining_West,
  Wall,
  Exterior Wall,
  Dining,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  7.62,
  3.048,
  0,
  7.62,
  0,
  0,
  0,
  0,
  0,
  0,
  3.048;

BuildingSurface:Detailed,
  Dining_North,
  Wall,
  Interior Partition,
  Dining,
  ,
  Surface,
  Kitchen_South,
  NoSun,
  NoWind,
  ,
  4,
  15.24,
  7.62,
  3.048,
  15.24,
  7.62,
  0,
  0,
  7.62,
  0,
  0,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Kitchen_South,
  Wall,
  Interior Partition,
  Kitchen,
  ,
  Surface,
  Dining_North,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.62,
  3.048,
  0,
  7.62,
  0,
  15.24,
  7.62,
  0,
  15.24,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Kitchen_North,
  Wall,
  Exterior Wall,
  Kitchen,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  15.24,
  15.24,
  3.048,
  15.24,
  15.24,
  0,
  0,
  15.24,
  0,
  0,
  15.24,
  3.048;

BuildingSurface:Detailed,
  Kitchen_East,
  Wall,
  Exterior Wall,
  Kitchen,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  15.24,
  7.62,
  3.048,
  15.24,
  7.62,
  0,
  15.24,
  15.24,
  0,
  15.24,
  15.24,
  3.048;

BuildingSurface:Detailed,
  Kitchen_West,
  Wall,
  Exterior Wall,
  Kitchen,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  15.24,
  3.048,
  0,
  15.24,
  0,
  0,
  7.62,
  0,
  0,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Dining_Floor,
  Floor,
  Slab Floor,
  Dining,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.62,
  0,
  15.24,
  7.62,
  0,
  15.24,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  Kitchen_Floor,
  Floor,
  Slab Floor,
  Kitchen,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  4,
  0,
  15.24,
  0,
  15.24,
  15.24,
  0,
  15.24,
  7.62,
  0,
  0,
  7.62,
  0;

BuildingSurface:Detailed,
  Dining_Ceiling,
  Ceiling,
  Zone Ceiling,
  Dining,
  ,
  Surface,
  Attic_Floor_Dining,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  3.048,
  15.24,
  0,
  3.048,
  15.24,
  7.62,
  3.048,
  0,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Kitchen_Ceiling,
  Ceiling,
  Zone Ceiling,
  Kitchen,
  ,
  Surface,
  Attic_Floor_Kitchen,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.62,
  3.048,
  15.24,
  7.62,
  3.048,
  15.24,
  15.24,
  3.048,
  0,
  15.24,
  3.048;

BuildingSurface:Detailed,
  Attic_Floor_Dining,
  Floor,
  Attic Floor Ceiling,
  Attic,
  ,
  Surface,
  Dining_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0,
  7.62,
  3.048,
  15.24,
  7.62,
  3.048,
  15.24,
  0,
  3.048,
  0,
  0,
  3.048;

BuildingSurface:Detailed,
  Attic_Floor_Kitchen,
  Floor,
  Attic Floor Ceiling,
  Attic,
  ,
  Surface,
  Kitchen_Ceiling,
  NoSun,
  NoWind,
  ,
  4,
  0,
  15.24,
  3.048,
  15.24,
  15.24,
  3.048,
  15.24,
  7.62,
  3.048,
  0,
  7.62,
  3.048;

BuildingSurface:Detailed,
  Attic_Roof_South,
  Roof,
  Attic Roof,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  3.048,
  15.24,
  0,
  3.048,
  15.24,
  7.62,
  5.048,
  0,
  7.62,
  5.048;

BuildingSurface:Detailed,
  Attic_Roof_North,
  Roof,
  Attic Roof,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  7.62,
  5.048,
  15.24,
  7.62,
  5.048,
  15.24,
  15.24,
  3.048,
  0,
  15.24,
  3.048;

BuildingSurface:Detailed,
  Attic_Gable_East,
  Wall,
  Attic Roof,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  15.24,
  0,
  3.048,
  15.24,
  15.24,
  3.048,
  15.24,
  7.62,
  5.048;

BuildingSurface:Detailed,
  Attic_Gable_West,
  Wall,
  Attic Roof,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  7.62,
  5.048,
  0,
  15.24,
  3.048,
  0,
  0,
  3.048;

FenestrationSurface:Detailed,
  Dining_South_Window,
  Window,
  Exterior Window,
  Dining_South,
  ,
  ,
  ,
  1,
  4,
  0.762,
  0,
  2.4963,
  0.762,
  0,
  0.6,
  14.478,
  0,
  0.6,
  14.478,
  0,
  2.4963;

Lights,
  Dining Lights,
  Dining,
  Lighting,
  Watts/Area,
  ,
  9.2637,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General;

People,
  Dining People,
  Dining,
  Occupancy,
  People/Area,
  ,
  0.75188,
  ,
  0.3,
  autocalculate,
  Activity;

ElectricEquipment,
  Dining Electric Equipment,
  Dining,
  Electric Equipment,
  Watts/Area,
  ,
  116.787,
  ,
  0,
  0.3,
  0.0,
  General;

ZoneInfiltration:DesignFlowRate,
  Dining Envelope Infiltration,
  Dining,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523,
  ,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Dining Entrance Infiltration,
  Dining,
  Infiltration,
  Flow/Zone,
  0.90284,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  Dining Exhaust,
  Dining,
  HVAC Operation,
  Flow/Area,
  ,
  0.00714471,
  ,
  ,
  Exhaust,
  250,
  0.6,
  1,
  0,
  0,
  0;

Lights,
  Kitchen Lights,
  Kitchen,
  Lighting,
  Watts/Area,
  ,
  11.9458,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General;

People,
  Kitchen People,
  Kitchen,
  Occupancy,
  People/Area,
  ,
  0.054,
  ,
  0.3,
  autocalculate,
  Activity;

ElectricEquipment,
  Kitchen Electric Equipment,
  Kitchen,
  Electric Equipment,
  Watts/Area,
  ,
  1074.005,
  ,
  0,
  0.3,
  0.0,
  General;

GasEquipment,
  Kitchen Gas Equipment,
  Kitchen,
  Gas Equipment,
  Watts/Area,
  ,
  73.52,
  ,
  0,
  0.3,
  0.0,
  0,
  General;

ZoneInfiltration:DesignFlowRate,
  Kitchen Envelope Infiltration,
  Kitchen,
  Infiltration,
  Flow/ExteriorWallArea,
  ,
  ,
  0.00102523,
  ,
  1,
  0,
  0,
  0;

ZoneVentilation:DesignFlowRate,
  Kitchen Exhaust,
  Kitchen,
  HVAC Operation,
  Flow/Area,
  ,
  0.0134286,
  ,
  ,
  Exhaust,
  250,
  0.6,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Attic Infiltration,
  Attic,
  Always On,
  Flow/Zone,
  0.0729,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Dining Thermostat,
  Dining Heating Setpoint,
  ,
  Dining Cooling Setpoint,
  ;

HVACTemplate:Thermostat,
  Kitchen Thermostat,
  Kitchen Heating Setpoint,
  ,
  Kitchen Cooling Setpoint,
  ;

HVACTemplate:Zone:Unitary,
  Dining,
  PSZ-AC Dining,
  Dining Thermostat,
  autosize,
  1,
  1,
  Sum,
  0.009439,
  0,
  ;

HVACTemplate:System:Unitary,
  PSZ-AC Dining,
  HVAC Operation,
  Dining,
  autosize,
  ,
  0.6,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  13,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  FixedDryBulb,
  NoLockout;

HVACTemplate:Zone:Unitary,
  Kitchen,
  PSZ-AC Kitchen,
  Kitchen Thermostat,
  autosize,
  1,
  1,
  Sum,
  0.00707925,
  0.002032,
  ;

HVACTemplate:System:Unitary,
  PSZ-AC Kitchen,
  HVAC Operation,
  Kitchen,
  autosize,
  ,
  0.6,
  600,
  0.9,
  1,
  SingleSpeedDX,
  ,
  13,
  autosize,
  autosize,
  3.0,
  Gas,
  ,
  50,
  autosize,
  0.8,
  0,
  autosize,
  autosize,
  ,
  FixedDryBulb,
  NoLockout;

WaterHeater:Mixed,
  SWH Heater,
  0.3,
  SWH Setpoint,
  2,
  82,
  Cycle,
  30000,
  0,
  ,
  ,
  NaturalGas,
  0.8,
  ,
  0,
  NaturalGas,
  0,
  0,
  NaturalGas,
  0,
  Schedule,
  SWH Ambient,
  ,
  ,
  1.5,
  0,
  1.5,
  0,
  0.000139722,
  SWH,
  SWH Cold Water;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML;

Output:Meter,
  Electricity:Facility,
  Monthly;

Output:Meter,
  NaturalGas:Facility,
  Monthly;
