Version,23.1;
SimulationControl,Yes,Yes,No,Yes,Yes;
Building,Small Office,0,Suburbs,0.04,0.4,FullInteriorAndExterior,25,6;
Timestep,4;
Site:Location,Buffalo Niagara Intl Ap,42.94,-78.74,-5.0,218.0;
SizingPeriod:WeatherFileConditionType,Summer Extreme,SummerExtreme,Monday,No,No;
SizingPeriod:WeatherFileConditionType,Winter Extreme,WinterExtreme,Monday,No,No;
Sizing:Parameters,1.2,1.2;
RunPeriod,Annual,1,1,,12,31,,Sunday,Yes,Yes,No,Yes,Yes;
RunPeriodControl:DaylightSavingTime,2nd Sunday in March,1st Sunday in November;
Site:GroundTemperature:BuildingSurface,9.0,8.0,8.5,10.5,14.0,17.5,20.0,21.0,20.0,17.5,13.5,10.5;
Site:WaterMainsTemperature,Correlation,,9.0,20.0;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,World;
ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any Number;
Schedule:Compact,Cooling_Set_Point,Temperature,Through: 12/31,
  For: Weekdays,
  Until: 01:00,23.89,
  Until: 02:00,23.89,
  Until: 03:00,23.89,
  Until: 04:00,23.89,
  Until: 05:00,23.89,
  Until: 06:00,23.89,
  Until: 07:00,23.89,
  Until: 08:00,23.89,
  Until: 09:00,23.89,
  Until: 10:00,23.89,
  Until: 11:00,23.89,
  Until: 12:00,23.89,
  Until: 13:00,23.89,
  Until: 14:00,23.89,
  Until: 15:00,23.89,
  Until: 16:00,23.89,
  Until: 17:00,23.89,
  Until: 18:00,23.89,
  Until: 19:00,23.89,
  Until: 20:00,23.89,
  Until: 21:00,23.89,
  Until: 22:00,23.89,
  Until: 23:00,23.89,
  Until: 24:00,23.89,
  For: Saturday,
  Until: 01:00,23.89,
  Until: 02:00,23.89,
  Until: 03:00,23.89,
  Until: 04:00,23.89,
  Until: 05:00,23.89,
  Until: 06:00,23.89,
  Until: 07:00,23.89,
  Until: 08:00,23.89,
  Until: 09:00,23.89,
  Until: 10:00,23.89,
  Until: 11:00,23.89,
  Until: 12:00,23.89,
  Until: 13:00,23.89,
  Until: 14:00,23.89,
  Until: 15:00,23.89,
  Until: 16:00,23.89,
  Until: 17:00,23.89,
  Until: 18:00,23.89,
  Until: 19:00,23.89,
  Until: 20:00,23.89,
  Until: 21:00,23.89,
  Until: 22:00,23.89,
  Until: 23:00,23.89,
  Until: 24:00,23.89,
  For: AllOtherDays,
  Until: 01:00,23.89,
  Until: 02:00,23.89,
  Until: 03:00,23.89,
  Until: 04:00,23.89,
  Until: 05:00,23.89,
  Until: 06:00,23.89,
  Until: 07:00,23.89,
  Until: 08:00,23.89,
  Until: 09:00,23.89,
  Until: 10:00,23.89,
  Until: 11:00,23.89,
  Until: 12:00,23.89,
  Until: 13:00,23.89,
  Until: 14:00,23.89,
  Until: 15:00,23.89,
  Until: 16:00,23.89,
  Until: 17:00,23.89,
  Until: 18:00,23.89,
  Until: 19:00,23.89,
  Until: 20:00,23.89,
  Until: 21:00,23.89,
  Until: 22:00,23.89,
  Until: 23:00,23.89,
  Until: 24:00,23.89;
Schedule:Compact,Electric_Equipment,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.5,
  Until: 02:00,0.5,
  Until: 03:00,0.5,
  Until: 04:00,0.5,
  Until: 05:00,0.5,
  Until: 06:00,0.5,
  Until: 07:00,0.5,
  Until: 08:00,0.5,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,0.94,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,0.5,
  Until: 19:00,0.2,
  Until: 20:00,0.2,
  Until: 21:00,0.2,
  Until: 22:00,0.2,
  Until: 23:00,0.2,
  Until: 24:00,0.2,
  For: Saturday,
  Until: 01:00,0.2,
  Until: 02:00,0.2,
  Until: 03:00,0.2,
  Until: 04:00,0.2,
  Until: 05:00,0.2,
  Until: 06:00,0.2,
  Until: 07:00,0.2,
  Until: 08:00,0.2,
  Until: 09:00,0.2,
  Until: 10:00,0.2,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.2,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.2,
  Until: 18:00,0.2,
  Until: 19:00,0.2,
  Until: 20:00,0.2,
  Until: 21:00,0.2,
  Until: 22:00,0.2,
  Until: 23:00,0.2,
  Until: 24:00,0.2,
  For: AllOtherDays,
  Until: 01:00,0.2,
  Until: 02:00,0.2,
  Until: 03:00,0.2,
  Until: 04:00,0.2,
  Until: 05:00,0.2,
  Until: 06:00,0.2,
  Until: 07:00,0.2,
  Until: 08:00,0.2,
  Until: 09:00,0.2,
  Until: 10:00,0.2,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.2,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.2,
  Until: 18:00,0.2,
  Until: 19:00,0.2,
  Until: 20:00,0.2,
  Until: 21:00,0.2,
  Until: 22:00,0.2,
  Until: 23:00,0.2,
  Until: 24:00,0.2;
Schedule:Compact,HVAC,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: Saturday,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0;
Schedule:Compact,Heating_Set_Point,Temperature,Through: 12/31,
  For: Weekdays,
  Until: 01:00,15.56,
  Until: 02:00,15.56,
  Until: 03:00,15.56,
  Until: 04:00,15.56,
  Until: 05:00,15.56,
  Until: 06:00,15.56,
  Until: 07:00,21.11,
  Until: 08:00,21.11,
  Until: 09:00,21.11,
  Until: 10:00,21.11,
  Until: 11:00,21.11,
  Until: 12:00,21.11,
  Until: 13:00,21.11,
  Until: 14:00,21.11,
  Until: 15:00,21.11,
  Until: 16:00,21.11,
  Until: 17:00,21.11,
  Until: 18:00,21.11,
  Until: 19:00,21.11,
  Until: 20:00,15.56,
  Until: 21:00,15.56,
  Until: 22:00,15.56,
  Until: 23:00,15.56,
  Until: 24:00,15.56,
  For: Saturday,
  Until: 01:00,15.56,
  Until: 02:00,15.56,
  Until: 03:00,15.56,
  Until: 04:00,15.56,
  Until: 05:00,15.56,
  Until: 06:00,15.56,
  Until: 07:00,15.56,
  Until: 08:00,15.56,
  Until: 09:00,15.56,
  Until: 10:00,15.56,
  Until: 11:00,15.56,
  Until: 12:00,15.56,
  Until: 13:00,15.56,
  Until: 14:00,15.56,
  Until: 15:00,15.56,
  Until: 16:00,15.56,
  Until: 17:00,15.56,
  Until: 18:00,15.56,
  Until: 19:00,15.56,
  Until: 20:00,15.56,
  Until: 21:00,15.56,
  Until: 22:00,15.56,
  Until: 23:00,15.56,
  Until: 24:00,15.56,
  For: AllOtherDays,
  Until: 01:00,15.56,
  Until: 02:00,15.56,
  Until: 03:00,15.56,
  Until: 04:00,15.56,
  Until: 05:00,15.56,
  Until: 06:00,15.56,
  Until: 07:00,15.56,
  Until: 08:00,15.56,
  Until: 09:00,15.56,
  Until: 10:00,15.56,
  Until: 11:00,15.56,
  Until: 12:00,15.56,
  Until: 13:00,15.56,
  Until: 14:00,15.56,
  Until: 15:00,15.56,
  Until: 16:00,15.56,
  Until: 17:00,15.56,
  Until: 18:00,15.56,
  Until: 19:00,15.56,
  Until: 20:00,15.56,
  Until: 21:00,15.56,
  Until: 22:00,15.56,
  Until: 23:00,15.56,
  Until: 24:00,15.56;
Schedule:Compact,Infiltration,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,0.25,
  Until: 09:00,0.25,
  Until: 10:00,0.25,
  Until: 11:00,0.25,
  Until: 12:00,0.25,
  Until: 13:00,0.25,
  Until: 14:00,0.25,
  Until: 15:00,0.25,
  Until: 16:00,0.25,
  Until: 17:00,0.25,
  Until: 18:00,0.25,
  Until: 19:00,0.25,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: Saturday,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,0.25,
  Until: 09:00,0.25,
  Until: 10:00,0.25,
  Until: 11:00,0.25,
  Until: 12:00,0.25,
  Until: 13:00,0.25,
  Until: 14:00,0.25,
  Until: 15:00,0.25,
  Until: 16:00,0.25,
  Until: 17:00,0.25,
  Until: 18:00,0.25,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1,
  For: AllOtherDays,
  Until: 01:00,1,
  Until: 02:00,1,
  Until: 03:00,1,
  Until: 04:00,1,
  Until: 05:00,1,
  Until: 06:00,1,
  Until: 07:00,1,
  Until: 08:00,1,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,1,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,1,
  Until: 19:00,1,
  Until: 20:00,1,
  Until: 21:00,1,
  Until: 22:00,1,
  Until: 23:00,1,
  Until: 24:00,1;
Schedule:Compact,Lighting,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.23,
  Until: 07:00,0.23,
  Until: 08:00,0.42,
  Until: 09:00,0.9,
  Until: 10:00,0.9,
  Until: 11:00,0.9,
  Until: 12:00,0.9,
  Until: 13:00,0.8,
  Until: 14:00,0.9,
  Until: 15:00,0.9,
  Until: 16:00,0.9,
  Until: 17:00,0.9,
  Until: 18:00,0.61,
  Until: 19:00,0.42,
  Until: 20:00,0.42,
  Until: 21:00,0.32,
  Until: 22:00,0.32,
  Until: 23:00,0.23,
  Until: 24:00,0.18,
  For: Saturday,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.18,
  Until: 07:00,0.18,
  Until: 08:00,0.18,
  Until: 09:00,0.18,
  Until: 10:00,0.18,
  Until: 11:00,0.18,
  Until: 12:00,0.18,
  Until: 13:00,0.18,
  Until: 14:00,0.18,
  Until: 15:00,0.18,
  Until: 16:00,0.18,
  Until: 17:00,0.18,
  Until: 18:00,0.18,
  Until: 19:00,0.18,
  Until: 20:00,0.18,
  Until: 21:00,0.18,
  Until: 22:00,0.18,
  Until: 23:00,0.18,
  Until: 24:00,0.18,
  For: AllOtherDays,
  Until: 01:00,0.18,
  Until: 02:00,0.18,
  Until: 03:00,0.18,
  Until: 04:00,0.18,
  Until: 05:00,0.18,
  Until: 06:00,0.18,
  Until: 07:00,0.18,
  Until: 08:00,0.18,
  Until: 09:00,0.18,
  Until: 10:00,0.18,
  Until: 11:00,0.18,
  Until: 12:00,0.18,
  Until: 13:00,0.18,
  Until: 14:00,0.18,
  Until: 15:00,0.18,
  Until: 16:00,0.18,
  Until: 17:00,0.18,
  Until: 18:00,0.18,
  Until: 19:00,0.18,
  Until: 20:00,0.18,
  Until: 21:00,0.18,
  Until: 22:00,0.18,
  Until: 23:00,0.18,
  Until: 24:00,0.18;
Schedule:Compact,Occupants,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0.11,
  Until: 08:00,0.21,
  Until: 09:00,1,
  Until: 10:00,1,
  Until: 11:00,1,
  Until: 12:00,1,
  Until: 13:00,0.610395,
  Until: 14:00,1,
  Until: 15:00,1,
  Until: 16:00,1,
  Until: 17:00,1,
  Until: 18:00,0.32,
  Until: 19:00,0.11,
  Until: 20:00,0.11,
  Until: 21:00,0.11,
  Until: 22:00,0.11,
  Until: 23:00,0.05,
  Until: 24:00,0,
  For: Saturday,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0;
Schedule:Compact,SWH,Fraction,Through: 12/31,
  For: Weekdays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0.27,
  Until: 09:00,0.55,
  Until: 10:00,0.64,
  Until: 11:00,0.64,
  Until: 12:00,0.82,
  Until: 13:00,1,
  Until: 14:00,0.91,
  Until: 15:00,0.55,
  Until: 16:00,0.55,
  Until: 17:00,0.73,
  Until: 18:00,0.37,
  Until: 19:00,0.37,
  Until: 20:00,0.18,
  Until: 21:00,0.27,
  Until: 22:00,0.09,
  Until: 23:00,0,
  Until: 24:00,0,
  For: Saturday,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 01:00,0,
  Until: 02:00,0,
  Until: 03:00,0,
  Until: 04:00,0,
  Until: 05:00,0,
  Until: 06:00,0,
  Until: 07:00,0,
  Until: 08:00,0,
  Until: 09:00,0,
  Until: 10:00,0,
  Until: 11:00,0,
  Until: 12:00,0,
  Until: 13:00,0,
  Until: 14:00,0,
  Until: 15:00,0,
  Until: 16:00,0,
  Until: 17:00,0,
  Until: 18:00,0,
  Until: 19:00,0,
  Until: 20:00,0,
  Until: 21:00,0,
  Until: 22:00,0,
  Until: 23:00,0,
  Until: 24:00,0;
Schedule:Constant,Always On,Fraction,1;
Material,Stucco 1in,Smooth,0.0254,0.6918,1858,837,0.9,0.7,0.7;
Material,Gypsum 5/8in,Smooth,0.0159,0.16,800,1090,0.9,0.7,0.7;
Material,Wall Insulation,Rough,0.0419,0.04,43,1210,0.9,0.7,0.7;
Material,Ceiling Insulation,Rough,0.1972,0.04,43,1210,0.9,0.7,0.7;
Material,Roof Deck Plywood,MediumRough,0.0190,0.12,540,1210,0.9,0.7,0.7;
Material,Concrete Slab 6in,MediumRough,0.1524,1.311,2240,836,0.9,0.7,0.7;
Material:AirGap,Interior Air Gap,0.15;
WindowMaterial:SimpleGlazingSystem,Window Glazing,3.2366,0.39;
Construction,Exterior Wall,Stucco 1in,Wall Insulation,Gypsum 5/8in;
Construction,Interior Wall,Gypsum 5/8in,Interior Air Gap,Gypsum 5/8in;
Construction,Zone Ceiling,Ceiling Insulation,Gypsum 5/8in;
Construction,Attic Floor,Gypsum 5/8in,Ceiling Insulation;
Construction,Attic Roof,Roof Deck Plywood;
Construction,Slab Floor,Concrete Slab 6in;
Construction,Exterior Window,Window Glazing;
Zone,PERIMETER_ZN_1,0,0,0,0,1,1,3.05,autocalculate,autocalculate;
Zone,PERIMETER_ZN_2,0,0,0,0,1,1,3.05,autocalculate,autocalculate;
Zone,PERIMETER_ZN_3,0,0,0,0,1,1,3.05,autocalculate,autocalculate;
Zone,PERIMETER_ZN_4,0,0,0,0,1,1,3.05,autocalculate,autocalculate;
Zone,CORE_ZN,0,0,0,0,1,1,3.05,autocalculate,autocalculate;
Zone,ATTIC,0,0,0,0,1,1,autocalculate,autocalculate,autocalculate;
BuildingSurface:Detailed,PERIMETER_ZN_1_Floor,Floor,Slab Floor,PERIMETER_ZN_1,,Ground,,NoSun,NoWind,,4,5.0000,5.0000,0.0000,22.6900,5.0000,0.0000,27.6900,0.0000,0.0000,0.0000,0.0000,0.0000;
BuildingSurface:Detailed,PERIMETER_ZN_1_Ceiling,Ceiling,Zone Ceiling,PERIMETER_ZN_1,,Surface,PERIMETER_ZN_1_AtticFloor,NoSun,NoWind,,4,0.0000,0.0000,3.0500,27.6900,0.0000,3.0500,22.6900,5.0000,3.0500,5.0000,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_1_AtticFloor,Floor,Attic Floor,ATTIC,,Surface,PERIMETER_ZN_1_Ceiling,NoSun,NoWind,,4,5.0000,5.0000,3.0500,22.6900,5.0000,3.0500,27.6900,0.0000,3.0500,0.0000,0.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_1_Wall_0,Wall,Exterior Wall,PERIMETER_ZN_1,,Outdoors,,SunExposed,WindExposed,,4,0.0000,0.0000,3.0500,0.0000,0.0000,0.0000,27.6900,0.0000,0.0000,27.6900,0.0000,3.0500;
FenestrationSurface:Detailed,PERIMETER_ZN_1_Window,Window,Exterior Window,PERIMETER_ZN_1_Wall_0,,autocalculate,,1,4,6.9683,0.0000,2.3000,6.9683,0.0000,0.8000,20.7217,0.0000,0.8000,20.7217,0.0000,2.3000;
BuildingSurface:Detailed,PERIMETER_ZN_1_Wall_1,Wall,Interior Wall,PERIMETER_ZN_1,,Surface,PERIMETER_ZN_2_Wall_3,NoSun,NoWind,,4,27.6900,0.0000,3.0500,27.6900,0.0000,0.0000,22.6900,5.0000,0.0000,22.6900,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_1_Wall_2,Wall,Interior Wall,PERIMETER_ZN_1,,Surface,CORE_ZN_Wall_0,NoSun,NoWind,,4,22.6900,5.0000,3.0500,22.6900,5.0000,0.0000,5.0000,5.0000,0.0000,5.0000,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_1_Wall_3,Wall,Interior Wall,PERIMETER_ZN_1,,Surface,PERIMETER_ZN_4_Wall_1,NoSun,NoWind,,4,5.0000,5.0000,3.0500,5.0000,5.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_2_Floor,Floor,Slab Floor,PERIMETER_ZN_2,,Ground,,NoSun,NoWind,,4,22.6900,5.0000,0.0000,22.6900,13.4600,0.0000,27.6900,18.4600,0.0000,27.6900,0.0000,0.0000;
BuildingSurface:Detailed,PERIMETER_ZN_2_Ceiling,Ceiling,Zone Ceiling,PERIMETER_ZN_2,,Surface,PERIMETER_ZN_2_AtticFloor,NoSun,NoWind,,4,27.6900,0.0000,3.0500,27.6900,18.4600,3.0500,22.6900,13.4600,3.0500,22.6900,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_2_AtticFloor,Floor,Attic Floor,ATTIC,,Surface,PERIMETER_ZN_2_Ceiling,NoSun,NoWind,,4,22.6900,5.0000,3.0500,22.6900,13.4600,3.0500,27.6900,18.4600,3.0500,27.6900,0.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_2_Wall_0,Wall,Exterior Wall,PERIMETER_ZN_2,,Outdoors,,SunExposed,WindExposed,,4,27.6900,0.0000,3.0500,27.6900,0.0000,0.0000,27.6900,18.4600,0.0000,27.6900,18.4600,3.0500;
FenestrationSurface:Detailed,PERIMETER_ZN_2_Window,Window,Exterior Window,PERIMETER_ZN_2_Wall_0,,autocalculate,,1,4,27.6900,5.5133,2.3000,27.6900,5.5133,0.8000,27.6900,12.9467,0.8000,27.6900,12.9467,2.3000;
BuildingSurface:Detailed,PERIMETER_ZN_2_Wall_1,Wall,Interior Wall,PERIMETER_ZN_2,,Surface,PERIMETER_ZN_3_Wall_3,NoSun,NoWind,,4,27.6900,18.4600,3.0500,27.6900,18.4600,0.0000,22.6900,13.4600,0.0000,22.6900,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_2_Wall_2,Wall,Interior Wall,PERIMETER_ZN_2,,Surface,CORE_ZN_Wall_1,NoSun,NoWind,,4,22.6900,13.4600,3.0500,22.6900,13.4600,0.0000,22.6900,5.0000,0.0000,22.6900,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_2_Wall_3,Wall,Interior Wall,PERIMETER_ZN_2,,Surface,PERIMETER_ZN_1_Wall_1,NoSun,NoWind,,4,22.6900,5.0000,3.0500,22.6900,5.0000,0.0000,27.6900,0.0000,0.0000,27.6900,0.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_3_Floor,Floor,Slab Floor,PERIMETER_ZN_3,,Ground,,NoSun,NoWind,,4,22.6900,13.4600,0.0000,5.0000,13.4600,0.0000,0.0000,18.4600,0.0000,27.6900,18.4600,0.0000;
BuildingSurface:Detailed,PERIMETER_ZN_3_Ceiling,Ceiling,Zone Ceiling,PERIMETER_ZN_3,,Surface,PERIMETER_ZN_3_AtticFloor,NoSun,NoWind,,4,27.6900,18.4600,3.0500,0.0000,18.4600,3.0500,5.0000,13.4600,3.0500,22.6900,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_3_AtticFloor,Floor,Attic Floor,ATTIC,,Surface,PERIMETER_ZN_3_Ceiling,NoSun,NoWind,,4,22.6900,13.4600,3.0500,5.0000,13.4600,3.0500,0.0000,18.4600,3.0500,27.6900,18.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_3_Wall_0,Wall,Exterior Wall,PERIMETER_ZN_3,,Outdoors,,SunExposed,WindExposed,,4,27.6900,18.4600,3.0500,27.6900,18.4600,0.0000,0.0000,18.4600,0.0000,0.0000,18.4600,3.0500;
FenestrationSurface:Detailed,PERIMETER_ZN_3_Window,Window,Exterior Window,PERIMETER_ZN_3_Wall_0,,autocalculate,,1,4,19.4183,18.4600,2.3000,19.4183,18.4600,0.8000,8.2717,18.4600,0.8000,8.2717,18.4600,2.3000;
BuildingSurface:Detailed,PERIMETER_ZN_3_Wall_1,Wall,Interior Wall,PERIMETER_ZN_3,,Surface,PERIMETER_ZN_4_Wall_3,NoSun,NoWind,,4,0.0000,18.4600,3.0500,0.0000,18.4600,0.0000,5.0000,13.4600,0.0000,5.0000,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_3_Wall_2,Wall,Interior Wall,PERIMETER_ZN_3,,Surface,CORE_ZN_Wall_2,NoSun,NoWind,,4,5.0000,13.4600,3.0500,5.0000,13.4600,0.0000,22.6900,13.4600,0.0000,22.6900,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_3_Wall_3,Wall,Interior Wall,PERIMETER_ZN_3,,Surface,PERIMETER_ZN_2_Wall_1,NoSun,NoWind,,4,22.6900,13.4600,3.0500,22.6900,13.4600,0.0000,27.6900,18.4600,0.0000,27.6900,18.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_4_Floor,Floor,Slab Floor,PERIMETER_ZN_4,,Ground,,NoSun,NoWind,,4,5.0000,13.4600,0.0000,5.0000,5.0000,0.0000,0.0000,0.0000,0.0000,0.0000,18.4600,0.0000;
BuildingSurface:Detailed,PERIMETER_ZN_4_Ceiling,Ceiling,Zone Ceiling,PERIMETER_ZN_4,,Surface,PERIMETER_ZN_4_AtticFloor,NoSun,NoWind,,4,0.0000,18.4600,3.0500,0.0000,0.0000,3.0500,5.0000,5.0000,3.0500,5.0000,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_4_AtticFloor,Floor,Attic Floor,ATTIC,,Surface,PERIMETER_ZN_4_Ceiling,NoSun,NoWind,,4,5.0000,13.4600,3.0500,5.0000,5.0000,3.0500,0.0000,0.0000,3.0500,0.0000,18.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_4_Wall_0,Wall,Exterior Wall,PERIMETER_ZN_4,,Outdoors,,SunExposed,WindExposed,,4,0.0000,18.4600,3.0500,0.0000,18.4600,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,3.0500;
FenestrationSurface:Detailed,PERIMETER_ZN_4_Window,Window,Exterior Window,PERIMETER_ZN_4_Wall_0,,autocalculate,,1,4,0.0000,12.9467,2.3000,0.0000,12.9467,0.8000,0.0000,5.5133,0.8000,0.0000,5.5133,2.3000;
BuildingSurface:Detailed,PERIMETER_ZN_4_Wall_1,Wall,Interior Wall,PERIMETER_ZN_4,,Surface,PERIMETER_ZN_1_Wall_3,NoSun,NoWind,,4,0.0000,0.0000,3.0500,0.0000,0.0000,0.0000,5.0000,5.0000,0.0000,5.0000,5.0000,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_4_Wall_2,Wall,Interior Wall,PERIMETER_ZN_4,,Surface,CORE_ZN_Wall_3,NoSun,NoWind,,4,5.0000,5.0000,3.0500,5.0000,5.0000,0.0000,5.0000,13.4600,0.0000,5.0000,13.4600,3.0500;
BuildingSurface:Detailed,PERIMETER_ZN_4_Wall_3,Wall,Interior Wall,PERIMETER_ZN_4,,Surface,PERIMETER_ZN_3_Wall_1,NoSun,NoWind,,4,5.0000,13.4600,3.0500,5.0000,13.4600,0.0000,0.0000,18.4600,0.0000,0.0000,18.4600,3.0500;
BuildingSurface:Detailed,CORE_ZN_Floor,Floor,Slab Floor,CORE_ZN,,Ground,,NoSun,NoWind,,4,5.0000,13.4600,0.0000,22.6900,13.4600,0.0000,22.6900,5.0000,0.0000,5.0000,5.0000,0.0000;
BuildingSurface:Detailed,CORE_ZN_Ceiling,Ceiling,Zone Ceiling,CORE_ZN,,Surface,CORE_ZN_AtticFloor,NoSun,NoWind,,4,5.0000,5.0000,3.0500,22.6900,5.0000,3.0500,22.6900,13.4600,3.0500,5.0000,13.4600,3.0500;
BuildingSurface:Detailed,CORE_ZN_AtticFloor,Floor,Attic Floor,ATTIC,,Surface,CORE_ZN_Ceiling,NoSun,NoWind,,4,5.0000,13.4600,3.0500,22.6900,13.4600,3.0500,22.6900,5.0000,3.0500,5.0000,5.0000,3.0500;
BuildingSurface:Detailed,CORE_ZN_Wall_0,Wall,Interior Wall,CORE_ZN,,Surface,PERIMETER_ZN_1_Wall_2,NoSun,NoWind,,4,5.0000,5.0000,3.0500,5.0000,5.0000,0.0000,22.6900,5.0000,0.0000,22.6900,5.0000,3.0500;
BuildingSurface:Detailed,CORE_ZN_Wall_1,Wall,Interior Wall,CORE_ZN,,Surface,PERIMETER_ZN_2_Wall_2,NoSun,NoWind,,4,22.6900,5.0000,3.0500,22.6900,5.0000,0.0000,22.6900,13.4600,0.0000,22.6900,13.4600,3.0500;
BuildingSurface:Detailed,CORE_ZN_Wall_2,Wall,Interior Wall,CORE_ZN,,Surface,PERIMETER_ZN_3_Wall_2,NoSun,NoWind,,4,22.6900,13.4600,3.0500,22.6900,13.4600,0.0000,5.0000,13.4600,0.0000,5.0000,13.4600,3.0500;
BuildingSurface:Detailed,CORE_ZN_Wall_3,Wall,Interior Wall,CORE_ZN,,Surface,PERIMETER_ZN_4_Wall_2,NoSun,NoWind,,4,5.0000,13.4600,3.0500,5.0000,13.4600,0.0000,5.0000,5.0000,0.0000,5.0000,5.0000,3.0500;
BuildingSurface:Detailed,Roof_South,Roof,Attic Roof,ATTIC,,Outdoors,,SunExposed,WindExposed,,4,0.0000,0.0000,3.0500,27.6900,0.0000,3.0500,18.4600,9.2300,6.1267,9.2300,9.2300,6.1267;
BuildingSurface:Detailed,Roof_East,Roof,Attic Roof,ATTIC,,Outdoors,,SunExposed,WindExposed,,3,27.6900,0.0000,3.0500,27.6900,18.4600,3.0500,18.4600,9.2300,6.1267;
BuildingSurface:Detailed,Roof_North,Roof,Attic Roof,ATTIC,,Outdoors,,SunExposed,WindExposed,,4,27.6900,18.4600,3.0500,0.0000,18.4600,3.0500,9.2300,9.2300,6.1267,18.4600,9.2300,6.1267;
BuildingSurface:Detailed,Roof_West,Roof,Attic Roof,ATTIC,,Outdoors,,SunExposed,WindExposed,,3,0.0000,18.4600,3.0500,0.0000,0.0000,3.0500,9.2300,9.2300,6.1267;
People,PERIMETER_ZN_1_People,PERIMETER_ZN_1,Occupants,People/Area,,0.053821,,0.3,,AF_Activity;
Lights,PERIMETER_ZN_1_Lights,PERIMETER_ZN_1,Lighting,Watts/Area,,10.6713,,0,0.7,0.2,1;
ElectricEquipment,PERIMETER_ZN_1_Equip,PERIMETER_ZN_1,Electric_Equipment,Watts/Area,,6.7800,,0,0.5,0,0;
ZoneInfiltration:DesignFlowRate,PERIMETER_ZN_1_Infil,PERIMETER_ZN_1,Infiltration,Flow/ExteriorWallArea,,,0.001025,,1,0,0,0;
People,PERIMETER_ZN_2_People,PERIMETER_ZN_2,Occupants,People/Area,,0.053821,,0.3,,AF_Activity;
Lights,PERIMETER_ZN_2_Lights,PERIMETER_ZN_2,Lighting,Watts/Area,,10.6713,,0,0.7,0.2,1;
ElectricEquipment,PERIMETER_ZN_2_Equip,PERIMETER_ZN_2,Electric_Equipment,Watts/Area,,6.7800,,0,0.5,0,0;
ZoneInfiltration:DesignFlowRate,PERIMETER_ZN_2_Infil,PERIMETER_ZN_2,Infiltration,Flow/ExteriorWallArea,,,0.001025,,1,0,0,0;
People,PERIMETER_ZN_3_People,PERIMETER_ZN_3,Occupants,People/Area,,0.053821,,0.3,,AF_Activity;
Lights,PERIMETER_ZN_3_Lights,PERIMETER_ZN_3,Lighting,Watts/Area,,10.6713,,0,0.7,0.2,1;
ElectricEquipment,PERIMETER_ZN_3_Equip,PERIMETER_ZN_3,Electric_Equipment,Watts/Area,,6.7800,,0,0.5,0,0;
ZoneInfiltration:DesignFlowRate,PERIMETER_ZN_3_Infil,PERIMETER_ZN_3,Infiltration,Flow/ExteriorWallArea,,,0.001025,,1,0,0,0;
People,PERIMETER_ZN_4_People,PERIMETER_ZN_4,Occupants,People/Area,,0.053821,,0.3,,AF_Activity;
Lights,PERIMETER_ZN_4_Lights,PERIMETER_ZN_4,Lighting,Watts/Area,,10.6713,,0,0.7,0.2,1;
ElectricEquipment,PERIMETER_ZN_4_Equip,PERIMETER_ZN_4,Electric_Equipment,Watts/Area,,6.7800,,0,0.5,0,0;
ZoneInfiltration:DesignFlowRate,PERIMETER_ZN_4_Infil,PERIMETER_ZN_4,Infiltration,Flow/ExteriorWallArea,,,0.001025,,1,0,0,0;
People,CORE_ZN_People,CORE_ZN,Occupants,People/Area,,0.053821,,0.3,,AF_Activity;
Lights,CORE_ZN_Lights,CORE_ZN,Lighting,Watts/Area,,10.6713,,0,0.7,0.2,1;
ElectricEquipment,CORE_ZN_Equip,CORE_ZN,Electric_Equipment,Watts/Area,,6.7800,,0,0.5,0,0;
ZoneInfiltration:DesignFlowRate,PERIMETER_ZN_1_Entrance,PERIMETER_ZN_1,Infiltration,Flow/Zone,0.12979,,,,1,0,0,0;
Schedule:Constant,AF_Activity,Any Number,120;
Schedule:Constant,SWH Setpoint,Temperature,43.3;
WaterHeater:Mixed,SWH Heater,0.15,SWH Setpoint,2,60,Cycle,3000,,,,NaturalGas,0.8,,0,NaturalGas,0,0,NaturalGas,0,Zone,,CORE_ZN,,2.0,0.8,2.0,0.8,3.167e-6,SWH,;
HVACTemplate:Thermostat,Office Thermostat,Heating_Set_Point,,Cooling_Set_Point;
HVACTemplate:Zone:Unitary,CORE_ZN,PSZ-AC:1,Office Thermostat,autosize,1.2,1.2,Flow/Person,0.00944;
HVACTemplate:System:UnitaryHeatPump:AirToAir,PSZ-AC:1,Always On,CORE_ZN,autosize,autosize,autosize,HVAC,DrawThrough,0.5525,622,0.85,1,SingleSpeedDX,,12.8,autosize,autosize,3.3,SingleSpeedDXHeatPump,,50,autosize,3.2,-8,5,ReverseCycle,Timed,0.058333,Gas,,autosize,21,0.8,0,autosize,autosize,HVAC,NoEconomizer;
HVACTemplate:Zone:Unitary,PERIMETER_ZN_1,PSZ-AC:2,Office Thermostat,autosize,1.2,1.2,Flow/Person,0.00944;
HVACTemplate:System:UnitaryHeatPump:AirToAir,PSZ-AC:2,Always On,PERIMETER_ZN_1,autosize,autosize,autosize,HVAC,DrawThrough,0.5525,622,0.85,1,SingleSpeedDX,,12.8,autosize,autosize,3.3,SingleSpeedDXHeatPump,,50,autosize,3.2,-8,5,ReverseCycle,Timed,0.058333,Gas,,autosize,21,0.8,0,autosize,autosize,HVAC,NoEconomizer;
HVACTemplate:Zone:Unitary,PERIMETER_ZN_2,PSZ-AC:3,Office Thermostat,autosize,1.2,1.2,Flow/Person,0.00944;
HVACTemplate:System:UnitaryHeatPump:AirToAir,PSZ-AC:3,Always On,PERIMETER_ZN_2,autosize,autosize,autosize,HVAC,DrawThrough,0.5525,622,0.85,1,SingleSpeedDX,,12.8,autosize,autosize,3.3,SingleSpeedDXHeatPump,,50,autosize,3.2,-8,5,ReverseCycle,Timed,0.058333,Gas,,autosize,21,0.8,0,autosize,autosize,HVAC,NoEconomizer;
HVACTemplate:Zone:Unitary,PERIMETER_ZN_3,PSZ-AC:4,Office Thermostat,autosize,1.2,1.2,Flow/Person,0.00944;
HVACTemplate:System:UnitaryHeatPump:AirToAir,PSZ-AC:4,Always On,PERIMETER_ZN_3,autosize,autosize,autosize,HVAC,DrawThrough,0.5525,622,0.85,1,SingleSpeedDX,,12.8,autosize,autosize,3.3,SingleSpeedDXHeatPump,,50,autosize,3.2,-8,5,ReverseCycle,Timed,0.058333,Gas,,autosize,21,0.8,0,autosize,autosize,HVAC,NoEconomizer;
HVACTemplate:Zone:Unitary,PERIMETER_ZN_4,PSZ-AC:5,Office Thermostat,autosize,1.2,1.2,Flow/Person,0.00944;
HVACTemplate:System:UnitaryHeatPump:AirToAir,PSZ-AC:5,Always On,PERIMETER_ZN_4,autosize,autosize,autosize,HVAC,DrawThrough,0.5525,622,0.85,1,SingleSpeedDX,,12.8,autosize,autosize,3.3,SingleSpeedDXHeatPump,,50,autosize,3.2,-8,5,ReverseCycle,Timed,0.058333,Gas,,autosize,21,0.8,0,autosize,autosize,HVAC,NoEconomizer;
Output:Table:SummaryReports,AllSummary;
OutputControl:Table:Style,HTML;
Output:Meter,Electricity:Facility,Monthly;
Output:Meter,NaturalGas:Facility,Monthly;
