Version,23.1;
SimulationControl,Yes,Yes,Yes,No,Yes;
Building,Strip Mall,0,Suburbs,0.04,0.4,FullExterior,25;
Timestep,4;
Site:Location,Buffalo Niagara Intl AP,42.933,-78.733,-5.0,215.0;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,World;
Sizing:Parameters,1.2,1.2;
HeatBalanceAlgorithm,ConductionTransferFunction;
RunPeriod,Annual,1,1,,12,31,,Sunday,No,No,No,Yes,Yes;
SizingPeriod:WeatherFileConditionType,Summer Extreme,SummerExtreme,Monday,No,No;
SizingPeriod:WeatherFileConditionType,Winter Extreme,WinterExtreme,Monday,No,No;
Site:GroundTemperature:BuildingSurface,16,15.5,15.5,16,17,18.5,20,21,21,20,18,16.5;
ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,OnOff,0,1,Discrete;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,ActLevel,0,,Continuous;
Schedule:Compact,
  Occ_T1,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.0,
  Until: 10:00, 0.05,
  Until: 12:00, 0.1,
  Until: 13:00, 0.2,
  Until: 15:00, 0.4,
  Until: 17:00, 0.25,
  Until: 20:00, 0.5,
  Until: 23:00, 0.3,
  Until: 24:00, 0.05,
  For: Friday Saturday,
  Until: 01:00, 0.05,
  Until: 09:00, 0.0,
  Until: 10:00, 0.05,
  Until: 12:00, 0.1,
  Until: 13:00, 0.2,
  Until: 14:00, 0.6,
  Until: 15:00, 0.4,
  Until: 17:00, 0.25,
  Until: 20:00, 0.5,
  Until: 23:00, 0.3,
  Until: 24:00, 0.2,
  For: AllOtherDays,
  Until: 08:00, 0.0,
  Until: 10:00, 0.05,
  Until: 11:00, 0.1,
  Until: 12:00, 0.2,
  Until: 13:00, 0.4,
  Until: 14:00, 0.6,
  Until: 16:00, 0.4,
  Until: 17:00, 0.3,
  Until: 19:00, 0.6,
  Until: 21:00, 0.4,
  Until: 22:00, 0.3,
  Until: 23:00, 0.2,
  Until: 24:00, 0.05;

Schedule:Compact,
  Equip_T1,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 23:00, 0.9,
  Until: 24:00, 0.5,
  For: Friday Saturday,
  Until: 01:00, 0.5,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 24:00, 0.9,
  For: AllOtherDays,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 23:00, 0.9,
  Until: 24:00, 0.5;

Schedule:Compact,
  HVAC_T1,
  OnOff,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.0,
  Until: 24:00, 1.0,
  For: Friday Saturday,
  Until: 01:00, 1.0,
  Until: 08:00, 0.0,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 08:00, 0.0,
  Until: 24:00, 1.0;

Schedule:Compact,
  Infil_T1,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,
  Until: 08:00, 1.0,
  Until: 24:00, 0.25,
  For: Friday Saturday,
  Until: 01:00, 0.25,
  Until: 08:00, 1.0,
  Until: 24:00, 0.25,
  For: AllOtherDays,
  Until: 08:00, 1.0,
  Until: 24:00, 0.25;

Schedule:Compact,
  HtgSet_T1,
  Temperature,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,
  Until: 01:00, 21.11,
  Until: 08:00, 15.56,
  Until: 24:00, 21.11,
  For: Friday Saturday,
  Until: 08:00, 15.56,
  Until: 24:00, 21.11,
  For: AllOtherDays,
  Until: 08:00, 15.56,
  Until: 24:00, 21.11;

Schedule:Compact,
  Occ_T2,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.0,
  Until: 09:00, 0.05,
  Until: 12:00, 0.1,
  Until: 13:00, 0.2,
  Until: 14:00, 0.4,
  Until: 15:00, 0.3,
  Until: 17:00, 0.2,
  Until: 19:00, 0.5,
  Until: 20:00, 0.2,
  Until: 21:00, 0.05,
  Until: 24:00, 0.0,
  For: Saturday,
  Until: 08:00, 0.0,
  Until: 09:00, 0.05,
  Until: 11:00, 0.1,
  Until: 12:00, 0.2,
  Until: 13:00, 0.4,
  Until: 14:00, 0.6,
  Until: 15:00, 0.4,
  Until: 18:00, 0.3,
  Until: 19:00, 0.05,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 09:00, 0.0,
  Until: 10:00, 0.05,
  Until: 11:00, 0.1,
  Until: 12:00, 0.2,
  Until: 14:00, 0.4,
  Until: 15:00, 0.3,
  Until: 16:00, 0.2,
  Until: 17:00, 0.1,
  Until: 18:00, 0.05,
  Until: 24:00, 0.0;

Schedule:Compact,
  Equip_T2,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.05,
  Until: 09:00, 0.5,
  Until: 20:00, 0.9,
  Until: 21:00, 0.5,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 08:00, 0.05,
  Until: 09:00, 0.5,
  Until: 18:00, 0.9,
  Until: 19:00, 0.5,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 17:00, 0.9,
  Until: 18:00, 0.5,
  Until: 24:00, 0.05;

Schedule:Compact,
  HVAC_T2,
  OnOff,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 07:00, 0.0,
  Until: 21:00, 1.0,
  Until: 24:00, 0.0,
  For: Saturday,
  Until: 07:00, 0.0,
  Until: 19:00, 1.0,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 08:00, 0.0,
  Until: 18:00, 1.0,
  Until: 24:00, 0.0;

Schedule:Compact,
  Infil_T2,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 07:00, 1.0,
  Until: 21:00, 0.25,
  Until: 24:00, 1.0,
  For: Saturday,
  Until: 07:00, 1.0,
  Until: 19:00, 0.25,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 08:00, 1.0,
  Until: 18:00, 0.25,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSet_T2,
  Temperature,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 07:00, 15.56,
  Until: 21:00, 21.11,
  Until: 24:00, 15.56,
  For: Saturday,
  Until: 07:00, 15.56,
  Until: 19:00, 21.11,
  Until: 24:00, 15.56,
  For: AllOtherDays,
  Until: 08:00, 15.56,
  Until: 18:00, 21.11,
  Until: 24:00, 15.56;

Schedule:Compact,
  Occ_T3,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.0,
  Until: 11:00, 0.11,
  Until: 12:00, 0.43,
  Until: 13:00, 0.46,
  Until: 14:00, 0.71,
  Until: 15:00, 0.5,
  Until: 16:00, 0.69,
  Until: 17:00, 0.54,
  Until: 18:00, 0.71,
  Until: 19:00, 0.34,
  Until: 20:00, 0.26,
  Until: 21:00, 0.11,
  Until: 24:00, 0.0,
  For: Saturday,
  Until: 09:00, 0.0,
  Until: 11:00, 0.11,
  Until: 12:00, 0.58,
  Until: 13:00, 0.71,
  Until: 14:00, 0.74,
  Until: 15:00, 0.77,
  Until: 16:00, 0.8,
  Until: 17:00, 0.74,
  Until: 18:00, 0.54,
  Until: 19:00, 0.11,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 10:00, 0.0,
  Until: 12:00, 0.11,
  Until: 13:00, 0.43,
  Until: 14:00, 0.46,
  Until: 15:00, 0.5,
  Until: 16:00, 0.69,
  Until: 17:00, 0.34,
  Until: 18:00, 0.11,
  Until: 24:00, 0.0;

Schedule:Compact,
  Equip_T3,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 20:00, 0.9,
  Until: 21:00, 0.5,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 18:00, 0.9,
  Until: 19:00, 0.5,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 10:00, 0.05,
  Until: 11:00, 0.5,
  Until: 17:00, 0.9,
  Until: 18:00, 0.5,
  Until: 24:00, 0.05;

Schedule:Compact,
  HVAC_T3,
  OnOff,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.0,
  Until: 21:00, 1.0,
  Until: 24:00, 0.0,
  For: Saturday,
  Until: 08:00, 0.0,
  Until: 19:00, 1.0,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 09:00, 0.0,
  Until: 18:00, 1.0,
  Until: 24:00, 0.0;

Schedule:Compact,
  Infil_T3,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 1.0,
  Until: 21:00, 0.25,
  Until: 24:00, 1.0,
  For: Saturday,
  Until: 08:00, 1.0,
  Until: 19:00, 0.25,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 09:00, 1.0,
  Until: 18:00, 0.25,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSet_T3,
  Temperature,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 15.56,
  Until: 21:00, 21.11,
  Until: 24:00, 15.56,
  For: Saturday,
  Until: 08:00, 15.56,
  Until: 19:00, 21.11,
  Until: 24:00, 15.56,
  For: AllOtherDays,
  Until: 09:00, 15.56,
  Until: 18:00, 21.11,
  Until: 24:00, 15.56;

Schedule:Compact,
  Lgt_T1L,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.05008,
  Until: 10:00, 0.50075,
  Until: 23:00, 0.95142,
  Until: 24:00, 0.50075,
  For: Saturday,
  Until: 01:00, 0.50075,
  Until: 09:00, 0.05008,
  Until: 10:00, 0.50075,
  Until: 24:00, 0.95142,
  For: AllOtherDays,
  Until: 09:00, 0.05008,
  Until: 10:00, 0.50075,
  Until: 23:00, 0.95142,
  Until: 24:00, 0.50075;

Schedule:Compact,
  Lgt_T1S,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.0502,
  Until: 10:00, 0.502,
  Until: 23:00, 0.9538,
  Until: 24:00, 0.502,
  For: Saturday,
  Until: 01:00, 0.502,
  Until: 09:00, 0.0502,
  Until: 10:00, 0.502,
  Until: 24:00, 0.9538,
  For: AllOtherDays,
  Until: 09:00, 0.0502,
  Until: 10:00, 0.502,
  Until: 23:00, 0.9538,
  Until: 24:00, 0.502;

Schedule:Compact,
  Lgt_T2S,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.05,
  Until: 09:00, 0.5,
  Until: 20:00, 0.95,
  Until: 21:00, 0.5,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 08:00, 0.05,
  Until: 09:00, 0.5,
  Until: 18:00, 0.95,
  Until: 19:00, 0.5,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.5,
  Until: 24:00, 0.05;

Schedule:Compact,
  Lgt_T2L,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.04988,
  Until: 10:00, 0.49875,
  Until: 20:00, 0.94763,
  Until: 21:00, 0.49875,
  Until: 24:00, 0.04988,
  For: Saturday,
  Until: 09:00, 0.04988,
  Until: 10:00, 0.49875,
  Until: 18:00, 0.94763,
  Until: 19:00, 0.49875,
  Until: 24:00, 0.04988,
  For: AllOtherDays,
  Until: 10:00, 0.04988,
  Until: 11:00, 0.49875,
  Until: 17:00, 0.94763,
  Until: 18:00, 0.49875,
  Until: 24:00, 0.04988;

Schedule:Compact,
  Lgt_T3,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 20:00, 0.95,
  Until: 21:00, 0.5,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 09:00, 0.05,
  Until: 10:00, 0.5,
  Until: 18:00, 0.95,
  Until: 19:00, 0.5,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 10:00, 0.05,
  Until: 11:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.5,
  Until: 24:00, 0.05;

Schedule:Compact,
  ClgSet,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 23.89;

Schedule:Constant,Activity,ActLevel,120;
Material,Stucco,Smooth,0.0254,0.72,1856,840,0.9,0.7,0.7;
Material,Gypsum16,Smooth,0.0159,0.16,800,1090,0.9,0.4,0.4;
Material,WallInsul,Smooth,0.0840,0.049,32,830,0.9,0.7,0.7;
Material,RoofMembrane,Rough,0.0095,0.16,1121,1460,0.9,0.7,0.3;
Material,RoofInsul,Smooth,0.1235,0.049,32,830,0.9,0.7,0.7;
Material,MetalDeck,Smooth,0.0015,45.0,7680,418,0.9,0.7,0.7;
Material,Slab150,MediumRough,0.1524,1.31,2240,836,0.9,0.7,0.7;
Material:AirGap,AirGapPart,0.16;
WindowMaterial:SimpleGlazingSystem,Glazing,3.236,0.39;
Construction,ExtWall,Stucco,Gypsum16,WallInsul,Gypsum16;
Construction,Roof,RoofMembrane,RoofInsul,MetalDeck;
Construction,Floor,Slab150;
Construction,IntWall,Gypsum16,AirGapPart,Gypsum16;
Construction,Window,Glazing;

Zone,LGSTORE1,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  LGSTORE1_S,Wall,ExtWall,LGSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    0.0000,0.0000,5.1816,
    0.0000,0.0000,0.0000,
    15.2400,0.0000,0.0000,
    15.2400,0.0000,5.1816;
BuildingSurface:Detailed,
  LGSTORE1_N,Wall,ExtWall,LGSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    15.2400,22.8600,5.1816,
    15.2400,22.8600,0.0000,
    0.0000,22.8600,0.0000,
    0.0000,22.8600,5.1816;
BuildingSurface:Detailed,
  LGSTORE1_E,Wall,IntWall,LGSTORE1,,Surface,SMSTORE1_W,NoSun,NoWind,,4,
    15.2400,0.0000,5.1816,
    15.2400,0.0000,0.0000,
    15.2400,22.8600,0.0000,
    15.2400,22.8600,5.1816;
BuildingSurface:Detailed,
  LGSTORE1_W,Wall,ExtWall,LGSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    0.0000,22.8600,5.1816,
    0.0000,22.8600,0.0000,
    0.0000,0.0000,0.0000,
    0.0000,0.0000,5.1816;
BuildingSurface:Detailed,
  LGSTORE1_Floor,Floor,Floor,LGSTORE1,,Ground,,NoSun,NoWind,,4,
    0.0000,0.0000,0.0000,
    0.0000,22.8600,0.0000,
    15.2400,22.8600,0.0000,
    15.2400,0.0000,0.0000;
BuildingSurface:Detailed,
  LGSTORE1_Roof,Roof,Roof,LGSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    0.0000,22.8600,5.1816,
    0.0000,0.0000,5.1816,
    15.2400,0.0000,5.1816,
    15.2400,22.8600,5.1816;
FenestrationSurface:Detailed,
  LGSTORE1_Win,Window,Window,LGSTORE1_S,,,,1,4,
    1.5240,0.0000,2.6036,
    1.5240,0.0000,0.9000,
    13.7160,0.0000,0.9000,
    13.7160,0.0000,2.6036;
Zone,SMSTORE1,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE1_S,Wall,ExtWall,SMSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    15.2400,0.0000,5.1816,
    15.2400,0.0000,0.0000,
    22.8600,0.0000,0.0000,
    22.8600,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE1_N,Wall,ExtWall,SMSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    22.8600,22.8600,5.1816,
    22.8600,22.8600,0.0000,
    15.2400,22.8600,0.0000,
    15.2400,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE1_E,Wall,IntWall,SMSTORE1,,Surface,SMSTORE2_W,NoSun,NoWind,,4,
    22.8600,0.0000,5.1816,
    22.8600,0.0000,0.0000,
    22.8600,22.8600,0.0000,
    22.8600,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE1_W,Wall,IntWall,SMSTORE1,,Surface,LGSTORE1_E,NoSun,NoWind,,4,
    15.2400,22.8600,5.1816,
    15.2400,22.8600,0.0000,
    15.2400,0.0000,0.0000,
    15.2400,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE1_Floor,Floor,Floor,SMSTORE1,,Ground,,NoSun,NoWind,,4,
    15.2400,0.0000,0.0000,
    15.2400,22.8600,0.0000,
    22.8600,22.8600,0.0000,
    22.8600,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE1_Roof,Roof,Roof,SMSTORE1,,Outdoors,,SunExposed,WindExposed,,4,
    15.2400,22.8600,5.1816,
    15.2400,0.0000,5.1816,
    22.8600,0.0000,5.1816,
    22.8600,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE1_Win,Window,Window,SMSTORE1_S,,,,1,4,
    16.0020,0.0000,2.6028,
    16.0020,0.0000,0.9000,
    22.0980,0.0000,0.9000,
    22.0980,0.0000,2.6028;
Zone,SMSTORE2,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE2_S,Wall,ExtWall,SMSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    22.8600,0.0000,5.1816,
    22.8600,0.0000,0.0000,
    30.4800,0.0000,0.0000,
    30.4800,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE2_N,Wall,ExtWall,SMSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    30.4800,22.8600,5.1816,
    30.4800,22.8600,0.0000,
    22.8600,22.8600,0.0000,
    22.8600,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE2_E,Wall,IntWall,SMSTORE2,,Surface,SMSTORE3_W,NoSun,NoWind,,4,
    30.4800,0.0000,5.1816,
    30.4800,0.0000,0.0000,
    30.4800,22.8600,0.0000,
    30.4800,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE2_W,Wall,IntWall,SMSTORE2,,Surface,SMSTORE1_E,NoSun,NoWind,,4,
    22.8600,22.8600,5.1816,
    22.8600,22.8600,0.0000,
    22.8600,0.0000,0.0000,
    22.8600,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE2_Floor,Floor,Floor,SMSTORE2,,Ground,,NoSun,NoWind,,4,
    22.8600,0.0000,0.0000,
    22.8600,22.8600,0.0000,
    30.4800,22.8600,0.0000,
    30.4800,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE2_Roof,Roof,Roof,SMSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    22.8600,22.8600,5.1816,
    22.8600,0.0000,5.1816,
    30.4800,0.0000,5.1816,
    30.4800,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE2_Win,Window,Window,SMSTORE2_S,,,,1,4,
    23.6220,0.0000,2.5995,
    23.6220,0.0000,0.9000,
    29.7180,0.0000,0.9000,
    29.7180,0.0000,2.5995;
Zone,SMSTORE3,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE3_S,Wall,ExtWall,SMSTORE3,,Outdoors,,SunExposed,WindExposed,,4,
    30.4800,0.0000,5.1816,
    30.4800,0.0000,0.0000,
    38.1000,0.0000,0.0000,
    38.1000,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE3_N,Wall,ExtWall,SMSTORE3,,Outdoors,,SunExposed,WindExposed,,4,
    38.1000,22.8600,5.1816,
    38.1000,22.8600,0.0000,
    30.4800,22.8600,0.0000,
    30.4800,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE3_E,Wall,IntWall,SMSTORE3,,Surface,SMSTORE4_W,NoSun,NoWind,,4,
    38.1000,0.0000,5.1816,
    38.1000,0.0000,0.0000,
    38.1000,22.8600,0.0000,
    38.1000,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE3_W,Wall,IntWall,SMSTORE3,,Surface,SMSTORE2_E,NoSun,NoWind,,4,
    30.4800,22.8600,5.1816,
    30.4800,22.8600,0.0000,
    30.4800,0.0000,0.0000,
    30.4800,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE3_Floor,Floor,Floor,SMSTORE3,,Ground,,NoSun,NoWind,,4,
    30.4800,0.0000,0.0000,
    30.4800,22.8600,0.0000,
    38.1000,22.8600,0.0000,
    38.1000,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE3_Roof,Roof,Roof,SMSTORE3,,Outdoors,,SunExposed,WindExposed,,4,
    30.4800,22.8600,5.1816,
    30.4800,0.0000,5.1816,
    38.1000,0.0000,5.1816,
    38.1000,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE3_Win,Window,Window,SMSTORE3_S,,,,1,4,
    31.2420,0.0000,2.5995,
    31.2420,0.0000,0.9000,
    37.3380,0.0000,0.9000,
    37.3380,0.0000,2.5995;
Zone,SMSTORE4,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE4_S,Wall,ExtWall,SMSTORE4,,Outdoors,,SunExposed,WindExposed,,4,
    38.1000,0.0000,5.1816,
    38.1000,0.0000,0.0000,
    45.7200,0.0000,0.0000,
    45.7200,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE4_N,Wall,ExtWall,SMSTORE4,,Outdoors,,SunExposed,WindExposed,,4,
    45.7200,22.8600,5.1816,
    45.7200,22.8600,0.0000,
    38.1000,22.8600,0.0000,
    38.1000,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE4_E,Wall,IntWall,SMSTORE4,,Surface,LGSTORE2_W,NoSun,NoWind,,4,
    45.7200,0.0000,5.1816,
    45.7200,0.0000,0.0000,
    45.7200,22.8600,0.0000,
    45.7200,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE4_W,Wall,IntWall,SMSTORE4,,Surface,SMSTORE3_E,NoSun,NoWind,,4,
    38.1000,22.8600,5.1816,
    38.1000,22.8600,0.0000,
    38.1000,0.0000,0.0000,
    38.1000,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE4_Floor,Floor,Floor,SMSTORE4,,Ground,,NoSun,NoWind,,4,
    38.1000,0.0000,0.0000,
    38.1000,22.8600,0.0000,
    45.7200,22.8600,0.0000,
    45.7200,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE4_Roof,Roof,Roof,SMSTORE4,,Outdoors,,SunExposed,WindExposed,,4,
    38.1000,22.8600,5.1816,
    38.1000,0.0000,5.1816,
    45.7200,0.0000,5.1816,
    45.7200,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE4_Win,Window,Window,SMSTORE4_S,,,,1,4,
    38.8620,0.0000,2.5995,
    38.8620,0.0000,0.9000,
    44.9580,0.0000,0.9000,
    44.9580,0.0000,2.5995;
Zone,LGSTORE2,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  LGSTORE2_S,Wall,ExtWall,LGSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    45.7200,0.0000,5.1816,
    45.7200,0.0000,0.0000,
    60.9600,0.0000,0.0000,
    60.9600,0.0000,5.1816;
BuildingSurface:Detailed,
  LGSTORE2_N,Wall,ExtWall,LGSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    60.9600,22.8600,5.1816,
    60.9600,22.8600,0.0000,
    45.7200,22.8600,0.0000,
    45.7200,22.8600,5.1816;
BuildingSurface:Detailed,
  LGSTORE2_E,Wall,IntWall,LGSTORE2,,Surface,SMSTORE5_W,NoSun,NoWind,,4,
    60.9600,0.0000,5.1816,
    60.9600,0.0000,0.0000,
    60.9600,22.8600,0.0000,
    60.9600,22.8600,5.1816;
BuildingSurface:Detailed,
  LGSTORE2_W,Wall,IntWall,LGSTORE2,,Surface,SMSTORE4_E,NoSun,NoWind,,4,
    45.7200,22.8600,5.1816,
    45.7200,22.8600,0.0000,
    45.7200,0.0000,0.0000,
    45.7200,0.0000,5.1816;
BuildingSurface:Detailed,
  LGSTORE2_Floor,Floor,Floor,LGSTORE2,,Ground,,NoSun,NoWind,,4,
    45.7200,0.0000,0.0000,
    45.7200,22.8600,0.0000,
    60.9600,22.8600,0.0000,
    60.9600,0.0000,0.0000;
BuildingSurface:Detailed,
  LGSTORE2_Roof,Roof,Roof,LGSTORE2,,Outdoors,,SunExposed,WindExposed,,4,
    45.7200,22.8600,5.1816,
    45.7200,0.0000,5.1816,
    60.9600,0.0000,5.1816,
    60.9600,22.8600,5.1816;
FenestrationSurface:Detailed,
  LGSTORE2_Win,Window,Window,LGSTORE2_S,,,,1,4,
    47.2440,0.0000,2.5995,
    47.2440,0.0000,0.9000,
    59.4360,0.0000,0.9000,
    59.4360,0.0000,2.5995;
Zone,SMSTORE5,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE5_S,Wall,ExtWall,SMSTORE5,,Outdoors,,SunExposed,WindExposed,,4,
    60.9600,0.0000,5.1816,
    60.9600,0.0000,0.0000,
    68.5800,0.0000,0.0000,
    68.5800,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE5_N,Wall,ExtWall,SMSTORE5,,Outdoors,,SunExposed,WindExposed,,4,
    68.5800,22.8600,5.1816,
    68.5800,22.8600,0.0000,
    60.9600,22.8600,0.0000,
    60.9600,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE5_E,Wall,IntWall,SMSTORE5,,Surface,SMSTORE6_W,NoSun,NoWind,,4,
    68.5800,0.0000,5.1816,
    68.5800,0.0000,0.0000,
    68.5800,22.8600,0.0000,
    68.5800,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE5_W,Wall,IntWall,SMSTORE5,,Surface,LGSTORE2_E,NoSun,NoWind,,4,
    60.9600,22.8600,5.1816,
    60.9600,22.8600,0.0000,
    60.9600,0.0000,0.0000,
    60.9600,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE5_Floor,Floor,Floor,SMSTORE5,,Ground,,NoSun,NoWind,,4,
    60.9600,0.0000,0.0000,
    60.9600,22.8600,0.0000,
    68.5800,22.8600,0.0000,
    68.5800,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE5_Roof,Roof,Roof,SMSTORE5,,Outdoors,,SunExposed,WindExposed,,4,
    60.9600,22.8600,5.1816,
    60.9600,0.0000,5.1816,
    68.5800,0.0000,5.1816,
    68.5800,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE5_Win,Window,Window,SMSTORE5_S,,,,1,4,
    61.7220,0.0000,2.5995,
    61.7220,0.0000,0.9000,
    67.8180,0.0000,0.9000,
    67.8180,0.0000,2.5995;
Zone,SMSTORE6,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE6_S,Wall,ExtWall,SMSTORE6,,Outdoors,,SunExposed,WindExposed,,4,
    68.5800,0.0000,5.1816,
    68.5800,0.0000,0.0000,
    76.2000,0.0000,0.0000,
    76.2000,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE6_N,Wall,ExtWall,SMSTORE6,,Outdoors,,SunExposed,WindExposed,,4,
    76.2000,22.8600,5.1816,
    76.2000,22.8600,0.0000,
    68.5800,22.8600,0.0000,
    68.5800,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE6_E,Wall,IntWall,SMSTORE6,,Surface,SMSTORE7_W,NoSun,NoWind,,4,
    76.2000,0.0000,5.1816,
    76.2000,0.0000,0.0000,
    76.2000,22.8600,0.0000,
    76.2000,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE6_W,Wall,IntWall,SMSTORE6,,Surface,SMSTORE5_E,NoSun,NoWind,,4,
    68.5800,22.8600,5.1816,
    68.5800,22.8600,0.0000,
    68.5800,0.0000,0.0000,
    68.5800,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE6_Floor,Floor,Floor,SMSTORE6,,Ground,,NoSun,NoWind,,4,
    68.5800,0.0000,0.0000,
    68.5800,22.8600,0.0000,
    76.2000,22.8600,0.0000,
    76.2000,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE6_Roof,Roof,Roof,SMSTORE6,,Outdoors,,SunExposed,WindExposed,,4,
    68.5800,22.8600,5.1816,
    68.5800,0.0000,5.1816,
    76.2000,0.0000,5.1816,
    76.2000,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE6_Win,Window,Window,SMSTORE6_S,,,,1,4,
    69.3420,0.0000,2.5995,
    69.3420,0.0000,0.9000,
    75.4380,0.0000,0.9000,
    75.4380,0.0000,2.5995;
Zone,SMSTORE7,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE7_S,Wall,ExtWall,SMSTORE7,,Outdoors,,SunExposed,WindExposed,,4,
    76.2000,0.0000,5.1816,
    76.2000,0.0000,0.0000,
    83.8200,0.0000,0.0000,
    83.8200,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE7_N,Wall,ExtWall,SMSTORE7,,Outdoors,,SunExposed,WindExposed,,4,
    83.8200,22.8600,5.1816,
    83.8200,22.8600,0.0000,
    76.2000,22.8600,0.0000,
    76.2000,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE7_E,Wall,IntWall,SMSTORE7,,Surface,SMSTORE8_W,NoSun,NoWind,,4,
    83.8200,0.0000,5.1816,
    83.8200,0.0000,0.0000,
    83.8200,22.8600,0.0000,
    83.8200,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE7_W,Wall,IntWall,SMSTORE7,,Surface,SMSTORE6_E,NoSun,NoWind,,4,
    76.2000,22.8600,5.1816,
    76.2000,22.8600,0.0000,
    76.2000,0.0000,0.0000,
    76.2000,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE7_Floor,Floor,Floor,SMSTORE7,,Ground,,NoSun,NoWind,,4,
    76.2000,0.0000,0.0000,
    76.2000,22.8600,0.0000,
    83.8200,22.8600,0.0000,
    83.8200,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE7_Roof,Roof,Roof,SMSTORE7,,Outdoors,,SunExposed,WindExposed,,4,
    76.2000,22.8600,5.1816,
    76.2000,0.0000,5.1816,
    83.8200,0.0000,5.1816,
    83.8200,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE7_Win,Window,Window,SMSTORE7_S,,,,1,4,
    76.9620,0.0000,2.5995,
    76.9620,0.0000,0.9000,
    83.0580,0.0000,0.9000,
    83.0580,0.0000,2.5995;
Zone,SMSTORE8,0,0,0,0,1,1,5.182;
BuildingSurface:Detailed,
  SMSTORE8_S,Wall,ExtWall,SMSTORE8,,Outdoors,,SunExposed,WindExposed,,4,
    83.8200,0.0000,5.1816,
    83.8200,0.0000,0.0000,
    91.4400,0.0000,0.0000,
    91.4400,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE8_N,Wall,ExtWall,SMSTORE8,,Outdoors,,SunExposed,WindExposed,,4,
    91.4400,22.8600,5.1816,
    91.4400,22.8600,0.0000,
    83.8200,22.8600,0.0000,
    83.8200,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE8_E,Wall,ExtWall,SMSTORE8,,Outdoors,,SunExposed,WindExposed,,4,
    91.4400,0.0000,5.1816,
    91.4400,0.0000,0.0000,
    91.4400,22.8600,0.0000,
    91.4400,22.8600,5.1816;
BuildingSurface:Detailed,
  SMSTORE8_W,Wall,IntWall,SMSTORE8,,Surface,SMSTORE7_E,NoSun,NoWind,,4,
    83.8200,22.8600,5.1816,
    83.8200,22.8600,0.0000,
    83.8200,0.0000,0.0000,
    83.8200,0.0000,5.1816;
BuildingSurface:Detailed,
  SMSTORE8_Floor,Floor,Floor,SMSTORE8,,Ground,,NoSun,NoWind,,4,
    83.8200,0.0000,0.0000,
    83.8200,22.8600,0.0000,
    91.4400,22.8600,0.0000,
    91.4400,0.0000,0.0000;
BuildingSurface:Detailed,
  SMSTORE8_Roof,Roof,Roof,SMSTORE8,,Outdoors,,SunExposed,WindExposed,,4,
    83.8200,22.8600,5.1816,
    83.8200,0.0000,5.1816,
    91.4400,0.0000,5.1816,
    91.4400,22.8600,5.1816;
FenestrationSurface:Detailed,
  SMSTORE8_Win,Window,Window,SMSTORE8_S,,,,1,4,
    84.5820,0.0000,2.5995,
    84.5820,0.0000,0.9000,
    90.6780,0.0000,0.9000,
    90.6780,0.0000,2.5995;
People,LGSTORE1_People,LGSTORE1,Occ_T1,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,LGSTORE1_Lights,LGSTORE1,Lgt_T1L,Watts/Area,,26.400,,0,0.7,0.2,1,General;
ElectricEquipment,LGSTORE1_Equip,LGSTORE1,Equip_T1,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,LGSTORE1_Infil,LGSTORE1,Infil_T1,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,LGSTORE1_Entrance,LGSTORE1,HVAC_T1,Flow/Zone,0.3889,,,,1,0,0,0;
People,SMSTORE1_People,SMSTORE1,Occ_T1,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE1_Lights,SMSTORE1,Lgt_T1S,Watts/Area,,26.666,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE1_Equip,SMSTORE1,Equip_T1,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE1_Infil,SMSTORE1,Infil_T1,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE1_Entrance,SMSTORE1,HVAC_T1,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE2_People,SMSTORE2,Occ_T2,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE2_Lights,SMSTORE2,Lgt_T2S,Watts/Area,,20.451,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE2_Equip,SMSTORE2,Equip_T2,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE2_Infil,SMSTORE2,Infil_T2,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE2_Entrance,SMSTORE2,HVAC_T2,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE3_People,SMSTORE3,Occ_T2,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE3_Lights,SMSTORE3,Lgt_T2S,Watts/Area,,20.451,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE3_Equip,SMSTORE3,Equip_T2,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE3_Infil,SMSTORE3,Infil_T2,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE3_Entrance,SMSTORE3,HVAC_T2,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE4_People,SMSTORE4,Occ_T2,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE4_Lights,SMSTORE4,Lgt_T2S,Watts/Area,,20.451,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE4_Equip,SMSTORE4,Equip_T2,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE4_Infil,SMSTORE4,Infil_T2,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE4_Entrance,SMSTORE4,HVAC_T2,Flow/Zone,0.2223,,,,1,0,0,0;
People,LGSTORE2_People,LGSTORE2,Occ_T3,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,LGSTORE2_Lights,LGSTORE2,Lgt_T3,Watts/Area,,15.879,,0,0.7,0.2,1,General;
ElectricEquipment,LGSTORE2_Equip,LGSTORE2,Equip_T3,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,LGSTORE2_Infil,LGSTORE2,Infil_T3,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,LGSTORE2_Entrance,LGSTORE2,HVAC_T3,Flow/Zone,0.3889,,,,1,0,0,0;
People,SMSTORE5_People,SMSTORE5,Occ_T3,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE5_Lights,SMSTORE5,Lgt_T3,Watts/Area,,16.146,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE5_Equip,SMSTORE5,Equip_T3,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE5_Infil,SMSTORE5,Infil_T3,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE5_Entrance,SMSTORE5,HVAC_T3,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE6_People,SMSTORE6,Occ_T3,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE6_Lights,SMSTORE6,Lgt_T3,Watts/Area,,16.146,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE6_Equip,SMSTORE6,Equip_T3,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE6_Infil,SMSTORE6,Infil_T3,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE6_Entrance,SMSTORE6,HVAC_T3,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE7_People,SMSTORE7,Occ_T3,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE7_Lights,SMSTORE7,Lgt_T3,Watts/Area,,16.146,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE7_Equip,SMSTORE7,Equip_T3,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE7_Infil,SMSTORE7,Infil_T3,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE7_Entrance,SMSTORE7,HVAC_T3,Flow/Zone,0.2223,,,,1,0,0,0;
People,SMSTORE8_People,SMSTORE8,Occ_T3,People/Area,,0.16155,,0.3,AUTOCALCULATE,Activity;
Lights,SMSTORE8_Lights,SMSTORE8,Lgt_T3,Watts/Area,,16.146,,0,0.7,0.2,1,General;
ElectricEquipment,SMSTORE8_Equip,SMSTORE8,Equip_T3,Watts/Area,,4.300,,0,0,0.5;
ZoneInfiltration:DesignFlowRate,SMSTORE8_Infil,SMSTORE8,Infil_T3,Flow/ExteriorArea,,,0.001025,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,SMSTORE8_Entrance,SMSTORE8,HVAC_T3,Flow/Zone,0.2223,,,,1,0,0,0;
HVACTemplate:Thermostat,Tstat_T1,HtgSet_T1,,ClgSet,;
HVACTemplate:Thermostat,Tstat_T2,HtgSet_T2,,ClgSet,;
HVACTemplate:Thermostat,Tstat_T3,HtgSet_T3,,ClgSet,;
HVACTemplate:Zone:Unitary,LGSTORE1,PSZ_LGSTORE1,Tstat_T1,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_LGSTORE1,HVAC_T1,LGSTORE1,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE1,PSZ_SMSTORE1,Tstat_T1,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE1,HVAC_T1,SMSTORE1,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE2,PSZ_SMSTORE2,Tstat_T2,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE2,HVAC_T2,SMSTORE2,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE3,PSZ_SMSTORE3,Tstat_T2,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE3,HVAC_T2,SMSTORE3,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE4,PSZ_SMSTORE4,Tstat_T2,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE4,HVAC_T2,SMSTORE4,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,LGSTORE2,PSZ_LGSTORE2,Tstat_T3,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_LGSTORE2,HVAC_T3,LGSTORE2,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE5,PSZ_SMSTORE5,Tstat_T3,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE5,HVAC_T3,SMSTORE5,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE6,PSZ_SMSTORE6,Tstat_T3,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE6,HVAC_T3,SMSTORE6,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE7,PSZ_SMSTORE7,Tstat_T3,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE7,HVAC_T3,SMSTORE7,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
HVACTemplate:Zone:Unitary,SMSTORE8,PSZ_SMSTORE8,Tstat_T3,autosize,,,Flow/Area,0,0.001524,0;
HVACTemplate:System:Unitary,PSZ_SMSTORE8,HVAC_T3,SMSTORE8,autosize,,0.338,125,0.9,1,SingleSpeedDX,,,autosize,autosize,3.0,Gas,,,autosize,0.8,0,autosize,autosize,,DifferentialDryBulb,NoLockout;
Output:Table:SummaryReports,AllSummary;
OutputControl:Table:Style,HTML;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Meter,Electricity:Facility,Monthly;
Output:Meter,NaturalGas:Facility,Monthly;
