Version,23.1;
SimulationControl,Yes,Yes,No,No,Yes;
Building,Warehouse,0,Suburbs,0.04,0.4,FullInteriorAndExterior,25;
Timestep,4;
Sizing:Parameters,1.2,1.2;
GlobalGeometryRules,UpperLeftCorner,CounterClockWise,World;
Site:Location,Buffalo Niagara Intl AP,42.94,-78.74,-5.0,218.0;
SizingPeriod:WeatherFileConditionType,Summer Extreme,SummerExtreme,Monday,Yes,Yes;
SizingPeriod:WeatherFileConditionType,Winter Extreme,WinterExtreme,Monday,Yes,Yes;
RunPeriod,Annual,1,1,,12,31,,Sunday,Yes,Yes,No,Yes,Yes;
Site:GroundTemperature:BuildingSurface,12,11,11,12,14,16,18,19,19,18,16,14;
ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,OnOff,0,1,Discrete;
ScheduleTypeLimits,Any Number;
Schedule:Constant,Always On,OnOff,1;
Schedule:Constant,Activity Level,Any Number,120;
Schedule:Constant,Water Heater Setpoint,Temperature,49;
Schedule:Constant,Water Heater Ambient,Temperature,22;

Schedule:Compact,
  Occupancy,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 6:00, 0.0,
  Until: 7:00, 0.11,
  Until: 8:00, 0.21,
  Until: 12:00, 1.0,
  Until: 13:00, 0.53,
  Until: 17:00, 1.0,
  Until: 18:00, 0.32,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Lights Office,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 6:00, 0.18,
  Until: 7:00, 0.23,
  Until: 8:00, 0.42,
  Until: 12:00, 0.77,
  Until: 13:00, 0.68,
  Until: 17:00, 0.77,
  Until: 18:00, 0.61,
  Until: 24:00, 0.18,
  For: AllOtherDays,
  Until: 24:00, 0.18;

Schedule:Compact,
  Lights Storage,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 7:00, 0.1,
  Until: 8:00, 0.6,
  Until: 9:00, 0.75,
  Until: 16:00, 0.85,
  Until: 17:00, 0.75,
  Until: 18:00, 0.6,
  Until: 24:00, 0.1,
  For: AllOtherDays,
  Until: 24:00, 0.1;

Schedule:Compact,
  Equip Office,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 7:00, 0.3,
  Until: 8:00, 0.5,
  Until: 12:00, 1.0,
  Until: 13:00, 0.94,
  Until: 17:00, 1.0,
  Until: 18:00, 0.5,
  Until: 24:00, 0.3,
  For: AllOtherDays,
  Until: 24:00, 0.3;

Schedule:Compact,
  Equip Bulk,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 8:00, 0.25,
  Until: 12:00, 1.0,
  Until: 13:00, 0.25,
  Until: 17:00, 1.0,
  Until: 24:00, 0.25,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  SWH Use,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 6:00, 0.0,
  Until: 7:00, 0.05,
  Until: 8:00, 0.101,
  Until: 9:00, 0.399,
  Until: 11:00, 0.501,
  Until: 12:00, 0.696,
  Until: 13:00, 0.9,
  Until: 14:00, 0.798,
  Until: 15:00, 0.696,
  Until: 16:00, 0.798,
  Until: 17:00, 0.297,
  Until: 18:00, 0.05,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.015;

Schedule:Compact,
  Infil Office Fine,
  Any Number,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 7:00, 1.0,
  Until: 9:00, 1.25,
  Until: 16:00, 0.5,
  Until: 18:00, 1.25,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  Infil Bulk,
  Any Number,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 8:00, 0.765,
  Until: 12:00, 1.0,
  Until: 13:00, 0.765,
  Until: 17:00, 1.0,
  Until: 24:00, 0.765,
  For: AllOtherDays,
  Until: 24:00, 0.765;

Schedule:Compact,
  Cool Office,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 24:00, 23.9,
  For: AllOtherDays,
  Until: 24:00, 29.4;

Schedule:Compact,
  Cool Fine,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 24:00, 26.7,
  For: AllOtherDays,
  Until: 24:00, 26.7;

Schedule:Compact,
  Heat Office,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 6:00, 15.6,
  Until: 18:00, 21.1,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6;

Schedule:Compact,
  Heat Fine,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 24:00, 15.56,
  For: AllOtherDays,
  Until: 24:00, 15.56;

Schedule:Compact,
  Heat Bulk,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday SummerDesignDay WinterDesignDay,
  Until: 24:00, 10.0,
  For: AllOtherDays,
  Until: 24:00, 10.0;

Material,Concrete Slab,MediumRough,0.1016,1.311,2240,836.8,0.9,0.7,0.7;
Material,Metal Surface,Smooth,0.0015,45.28,7824,500,0.9,0.7,0.7;
Material,Gypsum Board,Smooth,0.0127,0.16,784.9,830,0.9,0.4,0.4;
Material:NoMass,Wall Insulation,Rough,1.33,0.9,0.7,0.7;
Material:NoMass,Roof Insulation,Rough,2.55,0.9,0.7,0.7;
Construction,Metal Building Wall,Metal Surface,Wall Insulation,Gypsum Board;
Construction,Metal Building Roof,Metal Surface,Roof Insulation;
Construction,Slab Floor,Concrete Slab;
Construction,Interior Wall,Gypsum Board,Gypsum Board;
WindowMaterial:SimpleGlazingSystem,Window Glazing,3.237,0.39;
Construction,Window,Window Glazing;

Zone,ZONE1 OFFICE,0,0,0,0,1,1,8.53;
Zone,ZONE2 FINE STORAGE,0,14.98,0,0,1,1,8.53;
Zone,ZONE3 BULK STORAGE,0,0,15.81,0,1,1,8.53;

BuildingSurface:Detailed,Office Wall S,Wall,Metal Building Wall,ZONE1 OFFICE,,Outdoors,,SunExposed,WindExposed,,4,
  0.0000,0.0000,8.5300,
  0.0000,0.0000,0.0000,
  14.9800,0.0000,0.0000,
  14.9800,0.0000,8.5300;

BuildingSurface:Detailed,Office Wall E,Wall,Interior Wall,ZONE1 OFFICE,,Surface,Fine Wall W,NoSun,NoWind,,4,
  14.9800,0.0000,8.5300,
  14.9800,0.0000,0.0000,
  14.9800,15.8100,0.0000,
  14.9800,15.8100,8.5300;

BuildingSurface:Detailed,Office Wall N,Wall,Interior Wall,ZONE1 OFFICE,,Surface,Bulk Wall S1,NoSun,NoWind,,4,
  14.9800,15.8100,8.5300,
  14.9800,15.8100,0.0000,
  0.0000,15.8100,0.0000,
  0.0000,15.8100,8.5300;

BuildingSurface:Detailed,Office Wall W,Wall,Metal Building Wall,ZONE1 OFFICE,,Outdoors,,SunExposed,WindExposed,,4,
  0.0000,15.8100,8.5300,
  0.0000,15.8100,0.0000,
  0.0000,0.0000,0.0000,
  0.0000,0.0000,8.5300;

BuildingSurface:Detailed,Office Floor,Floor,Slab Floor,ZONE1 OFFICE,,Ground,,NoSun,NoWind,,4,
  0.0000,15.8100,0.0000,
  14.9800,15.8100,0.0000,
  14.9800,0.0000,0.0000,
  0.0000,0.0000,0.0000;

BuildingSurface:Detailed,Office Roof,Roof,Metal Building Roof,ZONE1 OFFICE,,Outdoors,,SunExposed,WindExposed,,4,
  0.0000,15.8100,8.5300,
  0.0000,0.0000,8.5300,
  14.9800,0.0000,8.5300,
  14.9800,15.8100,8.5300;

BuildingSurface:Detailed,Fine Wall S,Wall,Metal Building Wall,ZONE2 FINE STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  14.9800,0.0000,8.5300,
  14.9800,0.0000,0.0000,
  103.1400,0.0000,0.0000,
  103.1400,0.0000,8.5300;

BuildingSurface:Detailed,Fine Wall E,Wall,Metal Building Wall,ZONE2 FINE STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  103.1400,0.0000,8.5300,
  103.1400,0.0000,0.0000,
  103.1400,15.8100,0.0000,
  103.1400,15.8100,8.5300;

BuildingSurface:Detailed,Fine Wall N,Wall,Interior Wall,ZONE2 FINE STORAGE,,Surface,Bulk Wall S2,NoSun,NoWind,,4,
  103.1400,15.8100,8.5300,
  103.1400,15.8100,0.0000,
  14.9800,15.8100,0.0000,
  14.9800,15.8100,8.5300;

BuildingSurface:Detailed,Fine Wall W,Wall,Interior Wall,ZONE2 FINE STORAGE,,Surface,Office Wall E,NoSun,NoWind,,4,
  14.9800,15.8100,8.5300,
  14.9800,15.8100,0.0000,
  14.9800,0.0000,0.0000,
  14.9800,0.0000,8.5300;

BuildingSurface:Detailed,Fine Floor,Floor,Slab Floor,ZONE2 FINE STORAGE,,Ground,,NoSun,NoWind,,4,
  14.9800,15.8100,0.0000,
  103.1400,15.8100,0.0000,
  103.1400,0.0000,0.0000,
  14.9800,0.0000,0.0000;

BuildingSurface:Detailed,Fine Roof,Roof,Metal Building Roof,ZONE2 FINE STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  14.9800,15.8100,8.5300,
  14.9800,0.0000,8.5300,
  103.1400,0.0000,8.5300,
  103.1400,15.8100,8.5300;

BuildingSurface:Detailed,Bulk Wall S1,Wall,Interior Wall,ZONE3 BULK STORAGE,,Surface,Office Wall N,NoSun,NoWind,,4,
  0.0000,15.8100,8.5300,
  0.0000,15.8100,0.0000,
  14.9800,15.8100,0.0000,
  14.9800,15.8100,8.5300;

BuildingSurface:Detailed,Bulk Wall S2,Wall,Interior Wall,ZONE3 BULK STORAGE,,Surface,Fine Wall N,NoSun,NoWind,,4,
  14.9800,15.8100,8.5300,
  14.9800,15.8100,0.0000,
  103.1400,15.8100,0.0000,
  103.1400,15.8100,8.5300;

BuildingSurface:Detailed,Bulk Wall E,Wall,Metal Building Wall,ZONE3 BULK STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  103.1400,15.8100,8.5300,
  103.1400,15.8100,0.0000,
  103.1400,46.8800,0.0000,
  103.1400,46.8800,8.5300;

BuildingSurface:Detailed,Bulk Wall N,Wall,Metal Building Wall,ZONE3 BULK STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  103.1400,46.8800,8.5300,
  103.1400,46.8800,0.0000,
  0.0000,46.8800,0.0000,
  0.0000,46.8800,8.5300;

BuildingSurface:Detailed,Bulk Wall W,Wall,Metal Building Wall,ZONE3 BULK STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  0.0000,46.8800,8.5300,
  0.0000,46.8800,0.0000,
  0.0000,15.8100,0.0000,
  0.0000,15.8100,8.5300;

BuildingSurface:Detailed,Bulk Floor,Floor,Slab Floor,ZONE3 BULK STORAGE,,Ground,,NoSun,NoWind,,4,
  0.0000,46.8800,0.0000,
  103.1400,46.8800,0.0000,
  103.1400,15.8100,0.0000,
  0.0000,15.8100,0.0000;

BuildingSurface:Detailed,Bulk Roof,Roof,Metal Building Roof,ZONE3 BULK STORAGE,,Outdoors,,SunExposed,WindExposed,,4,
  0.0000,46.8800,8.5300,
  0.0000,15.8100,8.5300,
  103.1400,15.8100,8.5300,
  103.1400,46.8800,8.5300;

FenestrationSurface:Detailed,Office Window,Window,Window,Office Wall S,,AutoCalculate,,1,4,
  1.0,0,2.3585,
  1.0,0,1.0000,
  14.0,0,1.0000,
  14.0,0,2.3585;

People,Office People,ZONE1 OFFICE,Occupancy,Area/Person,,,18.58,0.3,AUTOCALCULATE,Activity Level;
Lights,Office Lights,ZONE1 OFFICE,Lights Office,Watts/Area,,10.7186,,0.2,0.6,0.2,1,General;
People,Fine People,ZONE2 FINE STORAGE,Occupancy,Area/Person,,,46.45,0.3,AUTOCALCULATE,Activity Level;
Lights,Fine Lights,ZONE2 FINE STORAGE,Lights Storage,Watts/Area,,15.0695,,0.2,0.6,0.2,1,General;
People,Bulk People,ZONE3 BULK STORAGE,Occupancy,Area/Person,,,46.45,0.3,AUTOCALCULATE,Activity Level;
Lights,Bulk Lights,ZONE3 BULK STORAGE,Lights Storage,Watts/Area,,9.6875,,0.2,0.6,0.2,1,General;
ElectricEquipment,Office Equipment,ZONE1 OFFICE,Equip Office,Watts/Area,,8.0737,,0,0.5,0.2;
ElectricEquipment,Bulk Equipment,ZONE3 BULK STORAGE,Equip Bulk,Watts/Area,,2.5587,,0,0.5,0.2;

ZoneInfiltration:DesignFlowRate,Office Infiltration,ZONE1 OFFICE,Infil Office Fine,Flow/Zone,0.26927;
ZoneInfiltration:DesignFlowRate,Fine Infiltration,ZONE2 FINE STORAGE,Infil Office Fine,Flow/Zone,0.90924;
ZoneInfiltration:DesignFlowRate,Bulk Infiltration,ZONE3 BULK STORAGE,Infil Bulk,Flow/Zone,3.05023;
ZoneInfiltration:DesignFlowRate,Office Entrance Infiltration,ZONE1 OFFICE,Infil Office Fine,Flow/Zone,0.288831564;

HVACTemplate:Thermostat,Office Thermostat,Heat Office,,Cool Office,;
HVACTemplate:Thermostat,Fine Thermostat,Heat Fine,,Cool Fine,;
HVACTemplate:System:Unitary,PSZ-OFFICE,Always On,ZONE1 OFFICE,Autosize,,,,,,SingleSpeedDX,,,Autosize,Autosize,,Gas,,,Autosize,0.8,,Autosize,,,DifferentialDryBulb;
HVACTemplate:System:Unitary,PSZ-FINE STORAGE,Always On,ZONE2 FINE STORAGE,Autosize,,,,,,SingleSpeedDX,,,Autosize,Autosize,,Gas,,,Autosize,0.8,,Autosize,,,DifferentialDryBulb;
HVACTemplate:Zone:Unitary,ZONE1 OFFICE,PSZ-OFFICE,Office Thermostat,Autosize,,,Flow/Zone,,,0.1203;
HVACTemplate:Zone:Unitary,ZONE2 FINE STORAGE,PSZ-FINE STORAGE,Fine Thermostat,Autosize,,,Flow/Area,,0.000254;

Schedule:Constant,Heating Only Control,Any Number,1;
ZoneControl:Thermostat,Bulk Thermostat,ZONE3 BULK STORAGE,Heating Only Control,ThermostatSetpoint:SingleHeating,Bulk Heating Setpoint;
ThermostatSetpoint:SingleHeating,Bulk Heating Setpoint,Heat Bulk;
ZoneHVAC:EquipmentConnections,ZONE3 BULK STORAGE,Bulk Equipment List,Bulk Supply List,Bulk Exhaust List,Bulk Zone Node,Bulk Return Node;
NodeList,Bulk Supply List,Bulk UH Outlet Node;
NodeList,Bulk Exhaust List,Bulk UH Inlet Node;
ZoneHVAC:EquipmentList,Bulk Equipment List,SequentialLoad,ZoneHVAC:UnitHeater,Bulk Unit Heater,1,1;
ZoneHVAC:UnitHeater,Bulk Unit Heater,Always On,Bulk UH Inlet Node,Bulk UH Outlet Node,Fan:OnOff,Bulk UH Fan,Autosize,Coil:Heating:Fuel,Bulk UH Coil,,No;
Fan:OnOff,Bulk UH Fan,Always On,0.6,150,Autosize,0.9,1,Bulk UH Inlet Node,Bulk UH Coil Inlet;
Coil:Heating:Fuel,Bulk UH Coil,Always On,NaturalGas,0.8,Autosize,Bulk UH Coil Inlet,Bulk UH Outlet Node;

WaterHeater:Mixed,
  Service Water Heater,  !- Name
  0.19,                  !- Tank Volume {m3}
  Water Heater Setpoint, !- Setpoint Temperature Schedule
  2,                     !- Deadband
  82,                    !- Max Temperature Limit
  Cycle,                 !- Heater Control Type
  15000,                 !- Heater Maximum Capacity {W}
  0,                     !- Heater Minimum Capacity
  ,                      !- Heater Ignition Minimum Flow Rate
  ,                      !- Heater Ignition Delay
  NaturalGas,            !- Heater Fuel Type
  0.8,                   !- Heater Thermal Efficiency
  ,                      !- Part Load Factor Curve
  0,                     !- Off Cycle Parasitic Fuel Consumption Rate
  NaturalGas,            !- Off Cycle Parasitic Fuel Type
  0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  0,                     !- On Cycle Parasitic Fuel Consumption Rate
  NaturalGas,            !- On Cycle Parasitic Fuel Type
  0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,              !- Ambient Temperature Indicator
  Water Heater Ambient,  !- Ambient Temperature Schedule Name
  ,                      !- Ambient Temperature Zone Name
  ,                      !- Ambient Temperature Outdoor Air Node Name
  1.0,                   !- Off Cycle Loss Coefficient to Ambient Temperature
  ,                      !- Off Cycle Loss Fraction to Zone
  1.0,                   !- On Cycle Loss Coefficient to Ambient Temperature
  ,                      !- On Cycle Loss Fraction to Zone
  0.0000015,             !- Peak Use Flow Rate {m3/s}
  SWH Use;               !- Use Flow Rate Fraction Schedule Name

Output:Table:SummaryReports,AllSummary;
OutputControl:Table:Style,HTML;
Output:Meter,Electricity:Facility,Monthly;
Output:Meter,NaturalGas:Facility,Monthly;
Output:VariableDictionary,IDF;
Output:SQLite,SimpleAndTabular;
